URL: https://www.wintpower.com/diesel-power-generator-kubota-d-g-10kva-12kva-15kva-18kva-20kva-25kva-30kva-40kva-genset-with-soundproof-type-generation-product/
Accessed: 2026-11-13

China Diesel Power Generator Kubota DG Genset with Soundproof Type Generation Manufacture and Factory | WINTPOWER
Welcome to WINTPOWER
English
Home
Products
WT Standard Power
WT-C Cummins Diesel Power Generator Set
WT-P Perkins Diesel Power Generator Set
WT-M Mitsubishi Diesel Power Generator Set
WT-D Doosan Diesel Power Generator Set
WT-DE Deutz Diesel Power Generator Set
WT-MT MTU Series Diesel Power Generator
WT-KU Kubota Series Diesel Power Generator
WT-YM Yanmar Series Diesel Power Generator
WT-SC SDEC Series Diesel Power Generator
WT-R Ricardo Kofo Series Diesel Power Generator
WT-YD Yangdong Series Diesel Power Generator
WT-YT YTO Series Diesel Power Generator
WT-FA FAW Series Diesel Power Generator
Other Brand Diesel Power Generator
WT Customized Solution
WT High Voltage Generator
WT Natural Gas Generator
WT Containerized Generator
WT Super Silent Generator
WT Synchronized Generator
WT Trailer type Generator
WT Small Generator Set
WT Portable Diesel Generator
WT Portable Gasoline Generator
WT Mobile Light Tower
WT Welding Generator Welder
WT Water Pump Diesel Generator
Genuine Parts
Genuine Engine Parts Engine Maintenance Parts Engine Overhaul Parts
Cummins Engine Spare Parts
Mitsubishi Engine Parts
Perkins Engine Spare Part
SDEC SC Series Parts
SCEC Duel Frequency Parts
Doosan Engine Parts
MTU Engine Parts
Yanmar Engine Parts
Generator Control Module
AVR Automatic Voltage Regulator
ATS Automatic Transfer Switch
AC Alternator
Radiator for Diesel Engine
MCCB Circuit Breaker
VDO Products
Other Engine Spare Part
News
About Us
Certificate
Exhibition
Why Choose Us
FAQs
DOWN LOAD
Cummins Datasheet
Deutz Datasheet
Doosan Datasheet
Isuzu Datasheet
Mitsubishi Datasheet
Perkins Datesheet
Weichai Kofo Datasheet
Yangdong Datasheet
SDEC Datesheet
WT Alternator Datasheet
WT Engine Datasheet
Controller Datasheet
Other Datasheet
Factory Tour
Contact Us
Home
Products
WT Standard Power
WT-KU Kubota Series Diesel Power Generator
Diesel Power Generator Kubota DG Genset with Soundproof Type Generation
Diesel Power Generator Kubota DG Genset with Soundproof Type Generation
Quick Details:
| After-sales Service: | After Sales Service and Guarantee
| Warranty: | 12 Months or 1200 Hours
| Type: | Self-Starting Diesel Generator
| Installation Method: | Fixed
| Stroke: | Four Stroke
| Cooling Method: | Water Cooling
| Customization: | Available | Customized Request
Send email to us
Product Detail
Product Tags
Basic Info.
Model NO.
WT-KU15
Output Type
AC Three Phase
Speed
Speed
Conditions of Use
Land Use
Usage
Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit
Low Noise Automation Type
Excitation Mode
AC Rotating Exciter
Genset Output
400/230V 380/220V 440/220V 415/240V 480/277V
Phase
Single or Three Phase
Frequency
50Hz/60Hz
Engine Speed
1500rpm/1800rpm
Battery Volatge
12V/24V
Aspiration Engine Type
Turbocharged
Cooling System
Water Cooled
Governing Type
Electrical Starting GAC
Compress Ratio
17:1
Voltage Regulatior
AVR Auto Voltage Regulator
Voltage Regulation Maintanined
Within 0.5%
Alternator
Brushless, Self Exciting, 100% Copper
Insulation Class
Class “H”
Auto Transfter Switch
Optional ATS
Quality Standard
ISO9001, ISO14001, CE
Transport Package
Plastic Seaworth Including Wooden Package
Specification
6000x2500x2500MM
Trademark
WINTPOWER
Origin
China
HS Code
85021100
Production Capacity
8000
Product Description
Quick DetailsKUBOTA diesel generator, KUBOTA Generating set, KUBOTA Genset, 15KVA KUBOTAgenerator, 25kva KUBOTA generator, KUBOTA power generator, KUBOTA generatorparts, Open type KUBOTA generator, Silent KUBOTA generator, KUBOTA power station,Japanese Engine genset, Japanese power diesel generator
| KT-KU KUBOTA SERIES SPECIFICATION 50HZ @ 1500RPM PF=0.8 400/230V 3Phase 4Wire
| GENSET MODEL | RATED POWER | STANDBY POWER | ENGINE | STAMFORD ALTERNATOR | LEROY SOMER ALTERNATOR | WINT ALTERNATOR | DIMENSION
| KW/KVA | KW/KVA | MODEL | MODEL | MODEL | MODEL | SILENT TYPE | OPEN TYPE
| WT-KU8 | 5/6.3 | 6/7.5 | D905 | PI 044D | TAL-A40-C | WT164A | 1700x850x1050 | 1250x750x1000
| WT-KU9 | 6.7/8.4 | 7.4/9.2 | D1105 | PI 044E | TAL-A40-C | WT164A | 1700x850x1050 | 1250x750x1000
| WT-KU12 | 9/11.3 | 10/12.4 | V1505 | PI 044F | TAL-A40-C | WT164B | 1850x850x1050 | 1400x750x1000
| WT-KU14 | 10.4/13.0 | 11.4/14.3 | D1703 | PI 044G | TAL-A40-C | WT164C | 1850x850x1050 | 1400x750x1000
| WT-KU21 | 15/18 | 16.5/20.6 | V2203 | PI 144D | TAL-A40-F | WT184E | 2000x890x1050 | 1550x800x1000
| WT-KU23 | 17/21.3 | 19/23 | V2003-T | PI 144E | TAL-A40-G | WT184F | 2000x890x1050 | 1550x800x1000
| WT-KU30 | 22/27.5 | 24/30 | V3300 | PI 144G | TAL-A42-C | WT184F | 2150x930x1150 | 1600x800x1080
| WT-KU38 | 27.8/34.8 | 30.5/38 | V3300-T | PI 144H | TAL-A42-E | WT184H | 2150x930x1150 | 1650x800x1080
| KT-KU KUBOTA SERIES SPECIFICATION 60HZ @ 1800RPM PF=0.8 440/220V 3Phase 4Wire
| GENSET TYPE | RATED | STANDBY | ENGINE | STAMFORD ALTERNATOR | LEROY SOMER ALTERNATOR | WINT ALTERNATOR | DIMENSION
| KW/KVA | KW/KVA | MODEL | MODEL | MODEL | MODEL | SILENT TYPE | OPEN TYPE
| WT-KU8 | 6/7.5 | 6.6/8.3 | D905 | PI 044D | TAL-A40-C | WT164A | 1700x850x1050 | 1250x750x1000
| WT-KU11 | 8/10.0 | 8.8/11.0 | D1105 | PI 044E | TAL-A40-C | W164A | 1700x850x1050 | 1250x750x1000
| WT-KU15 | 10.8/13.5 | 12/15.0 | V1505 | PI 044F | TAL-A40-C | WT164C | 1850x850x1050 | 1400x750x1000
| WT-KU17 | 12/15.0 | 13/16.5 | D1703 | PI 044F | TAL-A40-D | WT164C | 1850x850x1050 | 1400x750x1000
| WT-KU23 | 17/21.2 | 19/23 | V2203 | PI 144D | TAL-A40-F | WT164D | 2000x890x1050 | 1550x800x1000
| WT-KU28 | 20.6/25.7 | 23/28 | V2003-T | PI 144E | TAL-A40-G | WT184E | 2000x890x1050 | 1550x800x1000
| WT-KU38 | 27.5/34.4 | 30/38 | V3300 | PI 144G | TAL-A42-E | WT184G | 2150x930x1150 | 1600x800x1080
| WT-KU47 | 34/42.5 | 37/47 | V3300-T | PI 144J | TAL-A42-F | WT184H | 2150x930x1150 | 1650x800x1080
A.STANDARD SUPPLY: 1. Brand new CCEC/DCEC, PERKINS, DEUTZ, DOOSAN, YUCHAI, KUBOTA, RICARDO, YANGDONG, water cooled diesel engine. 2. Brand new STAMFORD, LEROY SOMER or WINT single bearing 3 phase brushless alternator with 100% copper, IP23 and H insulation class. 3. Standard 50ºC radiator with safety guard, engine driven fan mounted on skid 4. DEEPSEA, COMAP, SMARTGEN controller brand with Auto/Manual start and AMF function 5. DELIXI, CHINT or ABB branded MCCB circuit breaker mounted. 6. Heavy-duty fabricated steel based frame with convenient lifting, forklift pockets 7. Complete set mounted on a based frame with anti-vibration mountings. 8. Industrial 9 dB muffler exhaust system with blexible connects and bellows. 9. Based frame with fuel, oil and coolant drain cocks for easy maintenance. 10. 12/24V DC electric start system with free maintaining battery & floating battery charger. 11. Standard with built-in fuel tank for 8 hours running. Canopy noise levels @7 meters with 70 dB 12. Test report of generator, set of drawings and manuals. CE, ISO9001 approved Δ O PTIONAL SUPPLY: 1. Weatherproof canopy / Soundproof canopy / Trailer-mounted 2. Engine / Alternator Pre-heaters 3. Auto load sharing & synchronizing panel 4. Build-in ATS (Auto start & stop Main Failure (AMF) 5. Large 12/24 hours fuel tank 6. Power output sockets Δ TESTING ITEMS Wintpower f actory i nspection: the test items before delivery are mainly as follows: 1. Parts faults testing 2. Fuel tank pressure testing 3. Bolt tightening torque testing 4. Painting thickness testing 5. Voltage bearing and insulation testing 6. The noise level is tested by requested 7. load ing test range 25% 50% 75% 100% 110% 75% 50% 25% 0% ΔWintpower Silent typeDiesel Generator, advantagesas follows: 1. Integrated interface with humanized and practicablydesign 2. Super silentmaterial and treatment reach 70dBA@1M full load 3. Steel material thickness2MM to 4MM,cut and fold by CNC 4. New safe door handle, updated lock, bottom forkliftand top lift 5. Aviation outtake connectorad operation LED light 6. Free maintenance battery with floating charger 8. 8-24hoursbase fuel tank with electrical fuel indicator 9. Powder coating canopies afterchemistry treatment ΔFAQ What’s your power range of Generators? Answer:We can offer the range from 5kva~3000kva. 2.What’s your delivery time? Answer:Generally,we can delivery in 15-35days after confirmation of order. 3.What’s your payment? Answer: We can accept T/T 30% in advance, and the balance 70% shall be paid before shipment or L/C at sight.But based on some special project and special order,we can do somethingsupporton payment item. 4.What’s your warranty? One year or 1000hours (accordingto whichever reach first) from Ex-Factory date 5.What’s your MOQ? Answer:We accept power generator MOQ is 1set . Δ WINTPOWER Service System Customer-focused traditional service better and better service levels worldwide-network Service Concepts:Ensure that customers at ease using for WINTPOWER Products Serving the customers, WINTPOWER gains trust .Work together with Customers During the service period, WINTPOWER do best firstly and protects customers’ interests. In case of failure to use the generator, WINTPOWER help customer until they know how to use Δ WINTPOWER Service Principles Customer foremost and honesty as foundation. Serving the customers heart and soul at all levels 24 hours each day.
Previous:
Diesel Power Generator Mtu DG 3000kVA 3500kVA 4000kVA 5000kVA 6000kVA 8000kVA Big Power Station
Next:
Diesel Power Generator Yanmar Dg Genset Super Silent Generating
Kubota DG
KUBOTA Diesel Power Generator
kubota generator
Write your message here and send it to us
Products categories
Container Type Generator Containerized Generati...
Diesel Power Generator Lister Peter Genset
Yuchai Diesel Power Generator Set Dg Genset 375...
SC4H180D2 SDEC Shanghai Engine Spare Parts Main...
Leroy Somer AVR R150 R205 R230 R250 R438 R448 R...
Marathon AVR DVR2000e Be2000e Be350 Se350 Autom...
CONTACT US
No.8, Gulou Industrial Park, Fuzhou, China
Tel: 0086-17268687608
Email: service@wintpower.com
Email: sales@wintpower.com
NEWLETTER
For inquiries about our products or pricelist,
please leave your email to us and we will be in
touch within 24 hours.
INQUIRY NOW
SOCIAL
© Copyright - 2010-2025: All Rights Reserved. Hot Products - Sitemap
3 phase diesel generator ,
cummins water pump ,
high voltage generator ,
diesel generator set ,
yangdong engine parts ,
dkg309 ,
Phone
Tel
0086-17268687608
E-mail
E-mail
service@wintpower.com
whatsapp
whatsapp
WeChat
Top
Hit enter to search or ESC to close
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
