URL: https://www.wintpower.com/diesel-power-generator-yanmar-dg-8kva-10kva-15kva-20kva-25kva-30kva-35kva-40kva-50kva-60kva-japan-brand-genset-super-silent-generating-product/
Accessed: 2026-11-13

China Diesel Power Generator Yanmar Dg Genset Super Silent Generating Manufacture and Factory | WINTPOWER
Welcome to WINTPOWER
English
Home
Products
WT Standard Power
WT-C Cummins Diesel Power Generator Set
WT-P Perkins Diesel Power Generator Set
WT-M Mitsubishi Diesel Power Generator Set
WT-D Doosan Diesel Power Generator Set
WT-DE Deutz Diesel Power Generator Set
WT-MT MTU Series Diesel Power Generator
WT-KU Kubota Series Diesel Power Generator
WT-YM Yanmar Series Diesel Power Generator
WT-SC SDEC Series Diesel Power Generator
WT-R Ricardo Kofo Series Diesel Power Generator
WT-YD Yangdong Series Diesel Power Generator
WT-YT YTO Series Diesel Power Generator
WT-FA FAW Series Diesel Power Generator
Other Brand Diesel Power Generator
WT Customized Solution
WT High Voltage Generator
WT Natural Gas Generator
WT Containerized Generator
WT Super Silent Generator
WT Synchronized Generator
WT Trailer type Generator
WT Small Generator Set
WT Portable Diesel Generator
WT Portable Gasoline Generator
WT Mobile Light Tower
WT Welding Generator Welder
WT Water Pump Diesel Generator
Genuine Parts
Genuine Engine Parts Engine Maintenance Parts Engine Overhaul Parts
Cummins Engine Spare Parts
Mitsubishi Engine Parts
Perkins Engine Spare Part
SDEC SC Series Parts
SCEC Duel Frequency Parts
Doosan Engine Parts
MTU Engine Parts
Yanmar Engine Parts
Generator Control Module
AVR Automatic Voltage Regulator
ATS Automatic Transfer Switch
AC Alternator
Radiator for Diesel Engine
MCCB Circuit Breaker
VDO Products
Other Engine Spare Part
News
About Us
Certificate
Exhibition
Why Choose Us
FAQs
DOWN LOAD
Cummins Datasheet
Deutz Datasheet
Doosan Datasheet
Isuzu Datasheet
Mitsubishi Datasheet
Perkins Datesheet
Weichai Kofo Datasheet
Yangdong Datasheet
SDEC Datesheet
WT Alternator Datasheet
WT Engine Datasheet
Controller Datasheet
Other Datasheet
Factory Tour
Contact Us
Home
Products
WT Standard Power
WT-YM Yanmar Series Diesel Power Generator
Diesel Power Generator Yanmar Dg Genset Super Silent Generating
Diesel Power Generator Yanmar Dg Genset Super Silent Generating
Quick Details:
| After-sales Service: | After Sales Service and Guarantee
| Warranty: | 12 Months or 1200 Hours
| Type: | Self-Starting Diesel Generator
| Installation Method: | Fixed
| Stroke: | Four Stroke
| Cooling Method: | Water Cooling
| Customization: | Available | Customized Request
Send email to us
Product Detail
Product Tags
Basic Info.
Model NO.
WT-YM30
Output Type
AC Three Phase
Speed
Speed
Conditions of Use
Land Use
Usage
Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit
Low Noise Automation Type
Excitation Mode
AC Rotating Exciter
Genset Output
400/230V 380/220V 440/220V 415/240V 480/277V
Phase
Single or Three Phase
Frequency
50Hz/60Hz
Engine Speed
1500rpm/1800rpm
Battery Volatge
12V/24V
Aspiration Engine Type
Turbocharged
Cooling System
Water Cooled
Governing Type
Electrical Starting GAC
Compress Ratio
17:1
Voltage Regulaor
AVR Auto Voltage Regulator
Voltage Regulation Maintanined
Within 0.5%
Alternator
Brushless, Self Exciting, 100% Copper
Insulation Class
Class “H”
Auto Transfter Switch
Optional ATS
Quality Standard
ISO9001, ISO14001, CE
Transport Package
Plastic Seaworth Including Wooden Package
Specification
2000x900x1250MM
Trademark
WINTPOWER
Origin
China
HS Code
85021100
Production Capacity
8000
Product Description
Quick DetailsYanmar diesel generator, Yanmar Generating set, Yanmar Genset, 20kva Yanmargenerator, 20kva Yanmar generator, 25kva Yanmar generator, 40kva Yanmargenerator, 50kva Yanmar generator, 50kva Yanmar generator, Yanmar powergenerator, Yanmar generator parts, Open type Yanmar generator, Silent Yanmargenerator, Yanmar power station
| WT-YM YANMAR SERIES SPECIFICATION 50HZ @ 1500RPM PF=0.8 400/230V 3Phase 4Wire
| GENSET MODEL | RATED POWER | STANDBY POWER | ENGINE | STAMFORD ALTERNATOR | LEROY SOMER ALTERNATOR | WINT ALTERNATOR | DIMENSION
| KW/KVA | KW/KVA | MODEL | MODEL | MODEL | MODEL | SILENT TYPE | OPEN TYPE
| WT-YM6 | 4/5 | 5/6 | 3TNM68-GGE | PI 044D | TAL-A40-C | WT164A | 1700x850x1050 | 1250x750x1000
| WT-YM11 | 6/8.0 | 7/9.0 | 3TNV76-GGE | PI 044D | TAL-A40-C | WT164A | 1700x850x1050 | 1250x750x1000
| WT-YM12 | 9/11.0 | 10/12.0 | 3TNV82A-GGE | PI 044F | TAL-A40-C | WT164B | 1700x850x1050 | 1250x750x1000
| WT-YM14 | 10/13.0 | 13/14.0 | 3TNV88-GGE | PI 044F | TAL-A40-C | WT164C | 1700x850x1050 | 1300x750x1000
| WT-YM19 | 14/17 | 15/19 | 4TNV88-GGE | PI 044H | TAL-A40-E | WT184E | 1850x850x1050 | 1400x800x1000
| WT-YM22 | 16/20 | 18/22 | 4TNV84T-GGE | PI 144D | TAL-A40-F | WT184E | 2000x890x1050 | 1500x800x1000
| WT-YM32 | 24/30 | 26/32 | 4TNV98-GGE | PI 144G | TAL-A42-C | WT184G | 2000x890x1050 | 1500x800x1000
| WT-YM44 | 32/40 | 35/44 | 4TNV98T-GGE | PI 144J | TAL-A42-F | WT184J | 2150x930x1150 | 1650x800x1080
| WT-YM55 | 40/50 | 44/55 | 4TNV106-GGE | UCI 224D | TAL-A42-G | WT224D | 2300x930x1230 | 1850x850x1130
| WT-YM62 | 45/56 | 50/62 | 4TNV106T-GGE | UCI 224E | TAL-A42-H | WT224E | 2400x930x1230 | 1950x850x1130
| WT-YM YANMAR SERIES SPECIFICATION 60HZ @ 1800RPM PF=0.8 440/220V 3Phase 4Wire
| GENSET MODEL | RATED POWER | STANDBY POWER | ENGINE | STAMFORD ALTERNATOR | LEROY SOMER ALTERNATOR | WINT ALTERNATOR | DIMENSION |
| | KW/KVA | KW/KVA | MODEL | MODEL | MODEL | MODEL | SILENT TYPE | OPEN TYPE
| WT-YM9 | 6/8.0 | 7/9.0 | 3TNM68-GGE | PI 044D | TAL-A40-C | WT164A | 1700x850x1050 | 1250x750x1000
| WT-YM11 | 8/10.0 | 9/11.0 | 3TNV76-GGE | PI 044E | TAL-A40-C | WT164A | 1700x850x1050 | 1250x750x1000
| WT-YM14 | 10/13.0 | 11/14.0 | 3TNV82A-GGE | PI 044F | TAL-A40-C | WT164B | 1700x850x1050 | 1250x750x1000
| WT-YM17 | 12/15.0 | 13/17 | 3TNV88-GGE | PI 044F | TAL-A40-D | WT164C | 1700x850x1050 | 1400x750x1000
| WT-YM23 | 17/21 | 19/23 | 4TNV88-GGE | PI 144D | TAL-A40-F | WT164D | 1850x850x1050 | 1400x800x1000
| WT-YM29 | 21/26 | 23/29 | 4TNV84T-GGE | PI 144E | TAL-A40-G | WT184E | 2000x890x1050 | 1500x800x1000
| WT-YM50 | 30/38 | 33/41 | 4TNV98-GGE | PI 144H | TAL-A42-E | WT184G | 2150x930x1150 | 1650x800x1080
| WT-YM55 | 40/50 | 44/55 | 4TNV98T-GGE | PI144K | TAL-A42-G | WT224C | 2150x930x1150 | 1650x800x1080
| WT-YM62 | 45/56 | 50/62 | 4TNV106-GGE | UCI224D | TAL-A42-H | WT224D | 2300x930x1230 | 1850x850x1130
| WT-YM69 | 50/63 | 55/69 | 4TNV106T-GGE | UCI 224D | TAL-A42-H | WT224E | 2400x930x1230 | 1950x850x1130
A.STANDARD SUPPLY: 1. Brand new CCEC/DCEC, DEUTZ, DOOSAN, YUCHAI, KUBOTA, RICARDO, YANGDONG, water cooled diesel engine. 2. Brand new STAMFORD, LEROY SOMER or WINT single bearing 3 phase brushless alternator with 100% copper, IP23 and H insulation class. 3. Standard 50ºC radiator with safety guard, engine driven fan mounted on skid 4. DEEPSEA, COMAP, SMARTGEN controller brand with Auto/Manual start and AMF function 5. DELIXI, CHINT or ABB branded MCCB circuit breaker mounted. 6. Heavy-duty fabricated steel based frame with convenient lifting, forklift pockets 7. Complete set mounted on a based frame with anti-vibration mountings. 8. Industrial 9 dB muffler exhaust system with blexible connects and bellows. 9. Based frame with fuel, oil and coolant drain cocks for easy maintenance. 10. 12/24V DC electric start system with free maintaining battery & floating battery charger. 11. Standard with built-in fuel tank for 8 hours running. Canopy noise levels @7 meters with 70 dB 12. Test report of generator, set of drawings and manuals. CE, ISO9001 approved Δ O PTIONAL SUPPLY: 1. Weatherproof canopy / Soundproof canopy / Trailer-mounted 2. Engine / Alternator Pre-heaters 3. Auto load sharing & synchronizing panel 4. Build-in ATS (Auto start & stop Main Failure (AMF) 5. Large 12/24 hours fuel tank 6. Power output sockets Δ TESTING ITEMS Wintpower f actory i nspection: the test items before delivery are mainly as follows: 1. Parts faults testing 2. Fuel tank pressure testing 3. Bolt tightening torque testing 4. Painting thickness testing 5. Voltage bearing and insulation testing 6. The noise level is tested by requested 7. load ing test range 25% 50% 75% 100% 110% 75% 50% 25% 0% ΔWintpower Silent typeDiesel Generator, advantagesas follows: 1. Integrated interface with humanized and practicablydesign 2. Super silentmaterial and treatment reach 70dBA@1M full load 3. Steel material thickness2MM to 4MM,cut and fold by CNC 4. New safe door handle, updated lock, bottom forkliftand top lift 5. Aviation outtake connectorad operation LED light 6. Free maintenance battery with floating charger 8. 8-24hoursbase fuel tank with electrical fuel indicator 9. Powder coating canopies afterchemistry treatment ΔFAQ What’s your power range of Generators? Answer:We can offer the range from 5kva~3000kva. 2.What’s your delivery time? Answer:Generally,we can delivery in 15-35days after confirmation of order. 3.What’s your payment? Answer: We can accept T/T 30% in advance, and the balance 70% shall be paid before shipment or L/C at sight.But based on some special project and special order,we can do somethingsupporton payment item. 4.What’s your warranty? One year or 1000hours (accordingto whichever reach first) from Ex-Factory date 5.What’s your MOQ? Answer:We accept power generator MOQ is 1set . Δ WINTPOWER Service System Customer-focused traditional service better and better service levels worldwide-network Service Concepts:Ensure that customers at ease using for WINTPOWER Products Serving the customers, WINTPOWER gains trust .Work together with Customers During the service period, WINTPOWER do best firstly and protects customers’ interests. In case of failure to use the generator, WINTPOWER help customer until they know how to use Δ WINTPOWER Service Principles Customer foremost and honesty as foundation. Serving the customers heart and soul at all levels 24 hours each day.
Previous:
Diesel Power Generator Kubota DG Genset with Soundproof Type Generation
Next:
Diesel Power Generator Set Sdec Shanghai Engine Dg genset
Japan Genset
Yanmar Dg
YANMAR Diesel Power Generator
Write your message here and send it to us
Products categories
Cummins Kta50 Engine Part 3632225 4098998 30571...
Original Bosch Injector 0445120469 Nozzie
Mitsubishi S6r2-Ptas Engine Part 05634-00610 32...
Stamford AC Alternator Uci274G Uci274h Ucdi274j...
Diesel Control Actuator for Trust A800c-W C2002...
Perkins 4008tag2a Engine Part Se145ax Se597m 85...
CONTACT US
No.8, Gulou Industrial Park, Fuzhou, China
Tel: 0086-17268687608
Email: service@wintpower.com
Email: sales@wintpower.com
NEWLETTER
For inquiries about our products or pricelist,
please leave your email to us and we will be in
touch within 24 hours.
INQUIRY NOW
SOCIAL
© Copyright - 2010-2025: All Rights Reserved. Hot Products - Sitemap
high voltage generator ,
diesel generator set ,
yangdong engine parts ,
3 phase diesel generator ,
cummins water pump ,
dkg309 ,
Phone
Tel
0086-17268687608
E-mail
E-mail
service@wintpower.com
whatsapp
whatsapp
WeChat
Top
Hit enter to search or ESC to close
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
