URL: https://www.wintpower.com/diesel-power-generator-sdec-shanghai-engine-dg-50kva-100kva-150kva-200kva-250kva-300kva-400kva-500kva-600kva-750kva-825kva-1000kva-product/
Accessed: 2026-11-13

China Diesel Power Generator Set Sdec Shanghai Engine Dg genset Manufacture and Factory | WINTPOWER
Welcome to WINTPOWER
English
Home
Products
WT Standard Power
WT-C Cummins Diesel Power Generator Set
WT-P Perkins Diesel Power Generator Set
WT-M Mitsubishi Diesel Power Generator Set
WT-D Doosan Diesel Power Generator Set
WT-DE Deutz Diesel Power Generator Set
WT-MT MTU Series Diesel Power Generator
WT-KU Kubota Series Diesel Power Generator
WT-YM Yanmar Series Diesel Power Generator
WT-SC SDEC Series Diesel Power Generator
WT-R Ricardo Kofo Series Diesel Power Generator
WT-YD Yangdong Series Diesel Power Generator
WT-YT YTO Series Diesel Power Generator
WT-FA FAW Series Diesel Power Generator
Other Brand Diesel Power Generator
WT Customized Solution
WT High Voltage Generator
WT Natural Gas Generator
WT Containerized Generator
WT Super Silent Generator
WT Synchronized Generator
WT Trailer type Generator
WT Small Generator Set
WT Portable Diesel Generator
WT Portable Gasoline Generator
WT Mobile Light Tower
WT Welding Generator Welder
WT Water Pump Diesel Generator
Genuine Parts
Genuine Engine Parts Engine Maintenance Parts Engine Overhaul Parts
Cummins Engine Spare Parts
Mitsubishi Engine Parts
Perkins Engine Spare Part
SDEC SC Series Parts
SCEC Duel Frequency Parts
Doosan Engine Parts
MTU Engine Parts
Yanmar Engine Parts
Generator Control Module
AVR Automatic Voltage Regulator
ATS Automatic Transfer Switch
AC Alternator
Radiator for Diesel Engine
MCCB Circuit Breaker
VDO Products
Other Engine Spare Part
News
About Us
Certificate
Exhibition
Why Choose Us
FAQs
DOWN LOAD
Cummins Datasheet
Deutz Datasheet
Doosan Datasheet
Isuzu Datasheet
Mitsubishi Datasheet
Perkins Datesheet
Weichai Kofo Datasheet
Yangdong Datasheet
SDEC Datesheet
WT Alternator Datasheet
WT Engine Datasheet
Controller Datasheet
Other Datasheet
Factory Tour
Contact Us
Home
Products
WT Standard Power
WT-SC SDEC Series Diesel Power Generator
Diesel Power Generator Set Sdec Shanghai Engine Dg genset
Diesel Power Generator Set Sdec Shanghai Engine Dg genset
Quick Details:
| After-sales Service: | After Sales Service and Guarantee
| Warranty: | 12 Months or 1200 Hours
| Type: | Self-Starting Diesel Generator
| Installation Method: | Fixed
| Stroke: | Four Stroke
| Cooling Method: | Water Cooling
| Customization: | Available | Customized Request
Send email to us
Product Detail
Product Tags
Basic Info.
Model NO.
WT-SC110
Output Type
AC Three Phase
Speed
Speed
Conditions of Use
Land Use
Usage
Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit
Low Noise Automation Type
Excitation Mode
AC Rotating Exciter
Genset Output
400/230V 380/220V 440/220V 415/240V 480/277V
Phase
Single or Three Phase
Frequency
50Hz/60Hz
Engine Speed
1500rpm/1800rpm
Battery Volatge
12V/24V
Aspiration Engine Type
Turbocharged
Cooling System
Water Cooled
Governing Type
Electrical Starting GAC
Compress Ratio
Compress Ratio17.0:1
Voltage Regulaor
AVR Auto Voltage Regulator
Voltage Regulation Maintanined
Within 0.5%
Alternator
Brushless, Self Exciting, 100% Copper
Insulation Class
Class “H”
Auto Transfter Switch
Optional ATS
Quality Standard
ISO9001, ISO14001, CE
Transport Package
Plastic Seaworth Including Wooden Package
Specification
2300x980x1500MM
Trademark
WINTPOWER
Origin
China
HS Code
85021200
Production Capacity
8000
Product Description
Quick DetailsSDEC diesel generator, Shanghai engine generator, SDEC Generating set, SDEC Genset, 60kva SDEC generator, 100kva SDEC generator, 200kva SDEC generator, 500kva SDEC generator, 600kw SDECgenerator, 800kva SDEC generator, SDEC power generator, SDEC generator parts, Open type SDEC generator, Silent SDEC generator, SDEC power station, Shangchai engine generator, Shangchai genset
| WT-SC SHANGCHAI SERIES SPECIFICATION 50HZ @ 1500RPM
| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Exhaust Gas Temp. | Battery Vol. | Max power | Governor | Open Type Dimension
| Standby Power | Prime Power | Cons 100% ( L/H )
| KVA/KW | KVA/KW | L | ºC | V | KW | | L×W×H ( MM ) | Weight KG
| WT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 4.3 | 600 | 24 | 68 | Elec. | 1980*880*1510 | 960
| WT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 4.3 | 600 | 24 | 86 | Elec. | 1980*880*1510 | 1020
| WT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 4.3 | 600 | 24 | 116 | Elec. | 2000*930*1580 | 1115
| WT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 4.3 | 600 | 24 | 116 | Elec. | 2000*930*1580 | 1135
| WT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 4.3 | 600 | 24 | 132 | Elec. | 2150*930*1580 | 1170
| WT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 6.5 | 600 | 24 | 170 | Elec. | 2460*980*1690 | 1410
| WT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 8.27 | 600 | 24 | 160 | Elec. | 2490*1080*1800 | 1610
| WT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 6.5 | 600 | 24 | 170 | Elec. | 2460*980*1690 | 1490
| WT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 8.27 | 600 | 24 | 185 | Elec. | 2490*1080*1800 | 1660
| WT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 6.5 | 600 | 24 | 185 | Elec. | 2460*980*1690 | 1490
| WT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 8.27 | 600 | 24 | 204 | Elec. | 2490*1080*1800 | 1770
| WT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 8.82 | 600 | 24 | 228 | Elec. | 2600*1080*1800 | 1818
| WT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 8.82 | 600 | 24 | 250 | Elec. | 2600*1080*1800 | 2028
| WT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 12.88 | 600 | 24 | 308 | Elec. | 3040*1380*1880 | 2861
| WT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 12.88 | 600 | 24 | 308 | Elec. | 3040*1380*1880 | 2941
| WT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 11.8 | 600 | 24 | 338 | Elec. | 3230*1180*1750 | 2841
| WT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 14.16 | 600 | 24 | 363 | Elec. | 3040*1380*1880 | 3069
| WT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 25.8 | 650 | 24 | 445 | Elec. | 3630*1720*2230 | 4163
| WT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 25.8 | 650 | 24 | 505 | Elec. | 3630*1720*2230 | 4271
| WT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 26.6 | 650 | 24 | 555 | Elec. | 3630*1720*2230 | 4413
| WT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 26.6 | 650 | 24 | 555 | Elec. | 3630*1720*2230 | 4413
| WT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 26.6 | 650 | 24 | 610 | Elec. | 3630*1720*2230 | 4553
| WT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 32.8 | 680 | 24 | 726 | Elec. | 4360*1620*2140 | 6296
| WT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 32.8 | 680 | 24 | 860 | Elec. | 4360*1620*2140 | 6296
| | | | | | | | | | | | |
| WT-SC SHANGCHAI SERIES SPECIFICATION 60HZ @ 1800RPM
| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine Model | cyl | displacement | Exhaust Gas Temp. | Battery Vol. | Max power | Governor | Open Type Dimension
| Standby Power | Prime Power | Cons 100% ( L/H )
| KVA/KW | KVA/KW | L | ºC | V | KW | | L×W×H ( MM ) | Weight KG
| WT-SC70 | 70/55 | 63/50 | 15.1 | SC4H95D2 | 4L | 4.3 | 600 | 24 | 68 | Elec. | 1980*880*1510 | 960
| WT-SC88 | 88/70 | 80/64 | 19 | SC4H115D2 | 4L | 4.3 | 600 | 24 | 86 | Elec. | 1980*880*1510 | 1020
| WT-SC110 | 110/88 | 100/80 | 25 | SC4H160D2 | 4L | 4.3 | 600 | 24 | 116 | Elec. | 2000*930*1580 | 1115
| WT-SC125 | 125/100 | 113/90 | 25 | SC4H160D2 | 4L | 4.3 | 600 | 24 | 116 | Elec. | 2000*930*1580 | 1135
| WT-SC138 | 138/110 | 125/100 | 28.6 | SC4H180D2 | 4L | 4.3 | 600 | 24 | 132 | Elec. | 2150*930*1580 | 1170
| WT-SC165 | 165/132 | 150/120 | 36.5 | SC7H230D2 | 6L | 6.5 | 600 | 24 | 170 | Elec. | 2460*980*1690 | 1410
| WT-SC175 | 175/140 | 160/128 | 35.7 | SC8D220D2 | 6L | 8.27 | 600 | 24 | 160 | Elec. | 2490*1080*1800 | 1610
| WT-SC185 | 185/148 | 169/135 | 36.5 | SC7H230D2 | 6L | 6.5 | 600 | 24 | 170 | Elec. | 2460*980*1690 | 1490
| WT-SC200 | 200/160 | 180/144 | 40.7 | SC8D250D2 | 6L | 8.27 | 600 | 24 | 185 | Elec. | 2490*1080*1800 | 1660
| WT-SC206 | 206/165 | 188/150 | 39.9 | SC7H250D2 | 6L | 6.5 | 600 | 24 | 185 | Elec. | 2460*980*1690 | 1490
| WT-SC220 | 220/176 | 200/160 | 45 | SC8D280D2 | 6L | 8.27 | 600 | 24 | 204 | Elec. | 2490*1080*1800 | 1770
| WT-SC250 | 250/200 | 225/180 | 49.6 | SC9D310D2 | 6L | 8.82 | 600 | 24 | 228 | Elec. | 2600*1080*1800 | 1818
| WT-SC275 | 275/220 | 250/200 | 54.1 | SC9D340D2 | 6L | 8.82 | 600 | 24 | 250 | Elec. | 2600*1080*1800 | 2028
| WT-SC330 | 330/264 | 300/240 | 70.4 | SC13G420D2 | 6L | 12.88 | 600 | 24 | 308 | Elec. | 3040*1380*1880 | 2861
| WT-SC344 | 344/275 | 313/250 | 70.4 | SC13G420D2 | 6L | 12.88 | 600 | 24 | 308 | Elec. | 3040*1380*1880 | 2941
| WT-SC385 | 385/308 | 350/280 | 71.6 | SC12E460D2 | 6L | 11.8 | 600 | 24 | 338 | Elec. | 3230*1180*1750 | 2841
| WT-SC413 | 413/330 | 375/300 | 81.2 | SC15G500D2 | 6L | 14.16 | 600 | 24 | 363 | Elec. | 3040*1380*1880 | 3069
| WT-SC500 | 500/400 | 450/360 | 100.4 | SC25G610D2 | 12V | 25.8 | 650 | 24 | 445 | Elec. | 3630*1720*2230 | 4163
| WT-SC550 | 550/440 | 500/400 | 113.1 | SC25G690D2 | 12V | 25.8 | 650 | 24 | 505 | Elec. | 3630*1720*2230 | 4271
| WT-SC605 | 605/484 | 550/440 | 125.6 | SC27G755D2 | 12V | 26.6 | 650 | 24 | 555 | Elec. | 3630*1720*2230 | 4413
| WT-SC620 | 620/496 | 563/450 | 125.6 | SC27G755D2 | 12V | 26.6 | 650 | 24 | 555 | Elec. | 3630*1720*2230 | 4413
| WT-SC688 | 688/550 | 625/500 | 141 | SC27G830D2 | 12V | 26.6 | 650 | 24 | 610 | Elec. | 3630*1720*2230 | 4553
| WT-SC825 | 825/660 | 750/600 | 174.9 | SC33W990D2 | 6L | 32.8 | 680 | 24 | 726 | Elec. | 4360*1620*2140 | 6296
| WT-SC950 | 950/760 | 875/700 | 210 | SC33W1150D2 | 6L | 32.8 | 680 | 24 | 860 | Elec. | 4360*1620*2140 | 6296
A.STANDARD SUPPLY: 1. Brand new CCEC/DCEC, DEUTZ, DOOSAN, YUCHAI, KUBOTA, RICARDO, YANGDONG, water cooled diesel engine. 2. Brand new STAMFORD, LEROY SOMER or WINT single bearing 3 phase brushless alternator with 100% copper, IP23 and H insulation class. 3. Standard 50ºC radiator with safety guard, engine driven fan mounted on skid 4. DEEPSEA, COMAP, SMARTGEN controller brand with Auto/Manual start and AMF function 5. DELIXI, CHINT or ABB branded MCCB circuit breaker mounted. 6. Heavy-duty fabricated steel based frame with convenient lifting, forklift pockets 7. Complete set mounted on a based frame with anti-vibration mountings. 8. Industrial 9 dB muffler exhaust system with blexible connects and bellows. 9. Based frame with fuel, oil and coolant drain cocks for easy maintenance. 10. 12/24V DC electric start system with free maintaining battery & floating battery charger. 11. Standard with built-in fuel tank for 8 hours running. Canopy noise levels @7 meters with 70 dB 12. Test report of generator, set of drawings and manuals. CE, ISO9001 approved Δ O PTIONAL SUPPLY: 1. Weatherproof canopy / Soundproof canopy / Trailer-mounted 2. Engine / Alternator Pre-heaters 3. Auto load sharing & synchronizing panel 4. Build-in ATS (Auto start & stop Main Failure (AMF) 5. Large 12/24 hours fuel tank 6. Power output sockets Δ TESTING ITEMS Wintpower f actory i nspection: the test items before delivery are mainly as follows: 1. Parts faults testing 2. Fuel tank pressure testing 3. Bolt tightening torque testing 4. Painting thickness testing 5. Voltage bearing and insulation testing 6. The noise level is tested by requested 7. load ing test range 25% 50% 75% 100% 110% 75% 50% 25% 0% ΔWintpower Silent typeDiesel Generator, advantagesas follows: 1. Integrated interface with humanized and practicablydesign 2. Super silentmaterial and treatment reach 70dBA@1M full load 3. Steel material thickness2MM to 4MM,cut and fold by CNC 4. New safe door handle, updated lock, bottom forkliftand top lift 5. Aviation outtake connectorad operation LED light 6. Free maintenance battery with floating charger 8. 8-24hoursbase fuel tank with electrical fuel indicator 9. Powder coating canopies afterchemistry treatment ΔFAQ What’s your power range of Generators? Answer:We can offer the range from 5kva~3000kva. 2.What’s your delivery time? Answer:Generally,we can delivery in 15-35days after confirmation of order. 3.What’s your payment? Answer: We can accept T/T 30% in advance, and the balance 70% shall be paid before shipment or L/C at sight.But based on some special project and special order,we can do somethingsupporton payment item. 4.What’s your warranty? One year or 1000hours (accordingto whichever reach first) from Ex-Factory date 5.What’s your MOQ? Answer:We accept power generator MOQ is 1set . Δ WINTPOWER Service System Customer-focused traditional service better and better service levels worldwide-network Service Concepts:Ensure that customers at ease using for WINTPOWER Products Serving the customers, WINTPOWER gains trust .Work together with Customers During the service period, WINTPOWER do best firstly and protects customers’ interests. In case of failure to use the generator, WINTPOWER help customer until they know how to use Δ WINTPOWER Service Principles Customer foremost and honesty as foundation. Serving the customers heart and soul at all levels 24 hours each day.
Previous:
Diesel Power Generator Yanmar Dg Genset Super Silent Generating
Next:
Diesel Power Generator Ricardo Kofo Generating Set Dg Genset
SDEC 1000kVA
SDEC 100kVA
SDEC 200kVA
SDEC 300kVA
SDEC 400kVA
SDEC 500kVA
SDEC 750kVA
Sdec Shanghai Engine
Write your message here and send it to us
Products categories
Mitsubishi S12r-Pta2 Engine Part 49127-40200 49...
Perkins 1103c-33 Engine Part 3681A057 2415344 4...
Mitsubishi S12r-Pta2 Engine Part 05507-20500 32...
Perkins 403c Engine Part 185046220 U5mk8259 115...
Perkins 4008tag2a Engine Part 701/133 589/83 Y8...
Mitsubishi S12r Engine Part 37511-04300 37517-0...
CONTACT US
No.8, Gulou Industrial Park, Fuzhou, China
Tel: 0086-17268687608
Email: service@wintpower.com
Email: sales@wintpower.com
NEWLETTER
For inquiries about our products or pricelist,
please leave your email to us and we will be in
touch within 24 hours.
INQUIRY NOW
SOCIAL
© Copyright - 2010-2025: All Rights Reserved. Hot Products - Sitemap
high voltage generator ,
3 phase diesel generator ,
yangdong engine parts ,
dkg309 ,
cummins water pump ,
diesel generator set ,
Phone
Tel
0086-17268687608
E-mail
E-mail
service@wintpower.com
whatsapp
whatsapp
WeChat
Top
Hit enter to search or ESC to close
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
