URL: https://www.wintpower.com/doosan-diesel-power-generator-set-dg-genset-550kva-p180fe-625kva-dp180la-688kva-dp180lb-725kva-p222fe-750kva-dp222lb-825kva-dp222lc-600kw-product/
Accessed: 2026-11-13

China Doosan Diesel Power Generator Set Dg Genset 550kVA 625kVA 688kVA 725kVA 750kVA 825kVA Manufacture and Factory | WINTPOWER
Welcome to WINTPOWER
English
Home
Products
WT Standard Power
WT-C Cummins Diesel Power Generator Set
WT-P Perkins Diesel Power Generator Set
WT-M Mitsubishi Diesel Power Generator Set
WT-D Doosan Diesel Power Generator Set
WT-DE Deutz Diesel Power Generator Set
WT-MT MTU Series Diesel Power Generator
WT-KU Kubota Series Diesel Power Generator
WT-YM Yanmar Series Diesel Power Generator
WT-SC SDEC Series Diesel Power Generator
WT-R Ricardo Kofo Series Diesel Power Generator
WT-YD Yangdong Series Diesel Power Generator
WT-YT YTO Series Diesel Power Generator
WT-FA FAW Series Diesel Power Generator
Other Brand Diesel Power Generator
WT Customized Solution
WT High Voltage Generator
WT Natural Gas Generator
WT Containerized Generator
WT Super Silent Generator
WT Synchronized Generator
WT Trailer type Generator
WT Small Generator Set
WT Portable Diesel Generator
WT Portable Gasoline Generator
WT Mobile Light Tower
WT Welding Generator Welder
WT Water Pump Diesel Generator
Genuine Parts
Genuine Engine Parts Engine Maintenance Parts Engine Overhaul Parts
Cummins Engine Spare Parts
Mitsubishi Engine Parts
Perkins Engine Spare Part
SDEC SC Series Parts
SCEC Duel Frequency Parts
Doosan Engine Parts
MTU Engine Parts
Yanmar Engine Parts
Generator Control Module
AVR Automatic Voltage Regulator
ATS Automatic Transfer Switch
AC Alternator
Radiator for Diesel Engine
MCCB Circuit Breaker
VDO Products
Other Engine Spare Part
News
About Us
Certificate
Exhibition
Why Choose Us
FAQs
DOWN LOAD
Cummins Datasheet
Deutz Datasheet
Doosan Datasheet
Isuzu Datasheet
Mitsubishi Datasheet
Perkins Datesheet
Weichai Kofo Datasheet
Yangdong Datasheet
SDEC Datesheet
WT Alternator Datasheet
WT Engine Datasheet
Controller Datasheet
Other Datasheet
Factory Tour
Contact Us
Home
Products
WT Standard Power
WT-D Doosan Series Diesel Power Generator
Doosan Diesel Power Generator Set Dg Genset 550kVA 625kVA 688kVA 725kVA 750kVA 825kVA
Doosan Diesel Power Generator Set Dg Genset 550kVA 625kVA 688kVA 725kVA 750kVA 825kVA
Quick Details:
| After-sales Service: | After Sales Service and Guarantee
| Warranty: | 12 Months or 1200 Hours
| Type: | Self-Starting Diesel Generator
| Installation Method: | Fixed
| Stroke: | Four Stroke
| Cooling Method: | Water Cooling
| Customization: | Available | Customized Request
Send email to us
Product Detail
Product Tags
Basic Info.
Model NO.
WT-D825
Output Type
AC Three Phase
Speed
Speed
Conditions of Use
Land Use
Usage
Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit
Low Noise Automation Type
Excitation Mode
AC Rotating Exciter
Genset Output
400/230V 380/220V 440/220V 415/240V 480/277V
Phase
Single or Three Phase
Frequency
50Hz/60Hz
Engine Speed
1500rpm/1800rpm
Battery Volatge
12V/24V
Aspiration Engine Type
Turbocharged
Cooling System
Water Cooled
Governing Type
Electrical Starting GAC
Compress Ratio
17.0:1
Alternator
Brushless, Self Exciting, 100% Copper
Voltage Regulaor
AVR Auto Voltage Regulator
Voltage Regulation Maintanined
Within 0.5%
Insulation Class
Class “H”
Auto Transfter Switch
Optional ATS
Quality Standard
ISO9001, ISO14001, CE
Transport Package
Plastic Seaworth Including Wooden Package
Specification
2500x1080x1550MM
Trademark
WINTPOWER
Origin
China
HS Code
85021310
Production Capacity
8000
Product Description
| WT-D DOOSAN SERIES SPECIFICATION 50HZ @ 1500RPM
| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Battery Vol. | Max power | Governor | Open Type Dimension
| Standby Power | Prime Power | Cons 100% ( L/H )
| KVA/KW | KVA/KW | L | V | KW | | L×W×H ( MM ) | Weight KG
| WT-D70 | 70/55 | 63/50 | 18.1 | DB58 | 6L | 5.78 | 24V | 59 | Mech. | 2100*800*1250 | 1100
| WT-D100 | 100/80 | 90/72 | 20.8 | D1146 | 6L | 8.07 | 24V | 85 | Elec. | 2350*900*1300 | 1500
| WT-D138 | 138/110 | 125/100 | 27 | D1146T | 6L | 8.07 | 24V | 118 | Mech. | 2400*900*1300 | 1600
| WT-D188 | 188/150 | 170/136 | 48.4 | P086TI-1 | 6L | 8.07 | 24V | 164 | Elec. | 2600*950*1450 | 1750
| WT-D220 | 220/176 | 200/160 | 48.4 | P086TI | 6L | 8.07 | 24V | 199 | Elec. | 2600*950*1450 | 1825
| WT-D275 | 275/220 | 250/200 | 66.2 | P126TI | 6L | 11.05 | 24V | 272 | Elec. | 2850*1000*1650 | 2200
| WT-D313 | 313/250 | 275/220 | 66.2 | P126TI | 6L | 11.05 | 24V | 272 | Elec. | 2850*1000*1650 | 2300
| WT-D350 | 350/280 | 313/250 | 77.6 | P126TI-II | 6L | 11.05 | 24V | 294 | Elec. | 2850*1390*1700 | 2500
| WT-D413 | 413/330 | 375/300 | 102.9 | P158LE-1 | 8V | 14.6 | 24V | 362 | Elec. | 2850*1400*1800 | 2800
| WT-D450 | 450/360 | 405/330 | 102.9 | P158LE | 8V | 14.6 | 24V | 414 | Elec. | 2850*1400*1800 | 3000
| WT-D500 | 500/400 | 450/360 | 109.7 | DP158LC | 8V | 14.6 | 24V | 441 | Elec. | 3200*1400*1900 | 3200
| WT-D563 | 563/450 | 505/400 | 109.7 | DP158LD | 8V | 14.6 | 24V | 496 | Elec. | 3200*1400*1900 | 3200
| WT-D563 | 563/450 | 505/400 | 119.7 | P180FE | 10V | 18.3 | 24V | 496 | Elec. | 3200*1400*1900 | 3200
| WT-D625 | 625/500 | 550/450 | 154.3 | DP180LA | 10V | 18.3 | 24V | 563 | Elec. | 3300*1400*1900 | 3600
| WT-D688 | 688/550 | 625/500 | 154.3 | DP180LB | 10V | 18.3 | 24V | 574 | Elec. | 3350*1400*1900 | 3600
| WT-D725 | 725/580 | 650/520 | 154.3 | P222FE | 12V | 21.9 | 24V | 603 | Elec. | 3400*1400*1900 | 3700
| WT-D750 | 750/600 | 688/550 | 162.6 | DP222LB | 12V | 21.9 | 24V | 652 | Elec. | 3600*1400*1900 | 3900
| WT-D825 | 825/660 | 750/600 | 148.5 | DP222LC | 12V | 21.9 | 24V | 692 | Elec. | 3600*1400*1900 | 3900
| WT-D DOOSAN SERIES SPECIFICATION 60HZ @ 1800RPM
| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data
| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )
| KVA/KW | KVA/KW
| WT-D75 | 75/60 | 68/55 | 16.4 | DB58 | 6L | M | 5.785 | 2900*1080*2000 | 1817 | 2180*1050*1350 | 1317
| WT-D110 | 110/88 | 100/80 | 24.7 | D1146 | 6L | M | 8.071 | 3200*1080*2000 | 2237 | 2250*1050*1450 | 1687
| WT-D150 | 150/120 | 138/110 | 32.5 | D1146T | 6L | M | 8.071 | 3200*1080*2000 | 2362 | 2250*1050*1450 | 1812
| WT-D185 | 185/148 | 168/135 | 42.4 | P086TI-1 | 6L | Elec | 8.071 | 3500*1280*2120 | 2681 | 2650*1050*1590 | 1981
| WT-D209 | 209/167 | 190/152 | 42.4 | P086TI-1 | 6L | Elec | 8.071 | 3500*1280*2120 | 2681 | 2650*1050*1590 | 1981
| WT-D250 | 250/200 | 225/180 | 50.6 | P086TI | 6L | Elec | 8.071 | 3500*1280*2120 | 2781 | 2650*1050*1590 | 2081
| WT-D275 | 275/220 | 250/200 | 70.3 | P126TI | 6L | Elec | 11.051 | 4100*1400*2204 | 3241 | 2980*1180*1600 | 2441
| WT-D308 | 308/246 | 280/224 | 70.3 | P126TI | 6L | Elec | 11.051 | 4100*1400*2204 | 3241 | 2980*1180*1600 | 2441
| WT-D330 | 330/264 | 300/240 | 70.3 | P126TI | 6L | Elec | 11.051 | 4100*1400*2204 | 3456 | 2980*1180*1600 | 2656
| WT-D380 | 380/304 | 345/276 | 73.8 | P126TI-II | 6L | Elec | 11.051 | 4100*1400*2204 | 3496 | 2980*1180*1600 | 2696
| WT-D440 | 440/352 | 400/320 | 91.3 | P158LE-1 | 8V | Elec | 14.618 | 4350*1700*2260 | 4024 | 3050*1430*1950 | 3124
| WT-D488 | 488/390 | 444/355 | 102.5 | P158LE | 8V | Elec | 14.618 | 4350*1700*2260 | 4024 | 3050*1430*1950 | 3124
| WT-D488 | 488/390 | 444/355 | 119.3 | P158FE | 8V | Elec | 14.618 | 4350*1700*2260 | 4024 | 3050*1430*1950 | 3124
| WT-D575 | 575/460 | 515/412 | 111.5 | DP158LC | 8V | Elec | 14.618 | 4350*1700*2260 | 4279 | 3050*1430*1950 | 3379
| WT-D605 | 605/484 | 550/440 | 124.3 | DP158LD | 8V | Elec | 14.618 | 4350*1700*2260 | 4343 | 3050*1430*1950 | 3443
| WT-D620 | 620/496 | 561/450 | 127.1 | DP158LD | 8V | Elec | 14.618 | 4350*1700*2260 | 4343 | 3050*1430*1950 | 3443
| WT-D605 | 605/484 | 550/440 | 137.7 | P180FE | 10V | Elec | 18.273 | 4350*1700*2260 | 4383 | 3200*1430*1950 | 3483
| WT-D688 | 688/550 | 625/500 | 140.5 | DP180LA | 10V | Elec | 18.273 | 4350*1700*2260 | 4532 | 3200*1430*1950 | 3732
| WT-D740 | 740/592 | 675/540 | 150.7 | DP180LB | 10V | Elec | 18.273 | 4950*1800*2515 | 5045 | 3300*1430*1950 | 4245
| WT-D825 | 825/660 | 750/600 | 175.1 | P222FE | 12V | Elec | 21.927 | 4950*1800*2515 | 5248 | 3480*1430*1950 | 4548
| WT-D825 | 825/660 | 750/600 | 161.7 | DP222LA | 12V | Elec | 21.927 | 4950*1800*2515 | 5055 | 3480*1430*1950 | 4235
| WT-D864 | 864/691 | 785/628 | 172.7 | DP222LB | 12V | Elec | 21.927 | 4950*1800*2515 | 5055 | 3480*1430*1950 | 4235
| WT-875D | 875/700 | N.A. | 175.7 | P222FE-II | 12V | Elec | 21.927 | 4950*1800*2515 | 5105 | 3680*1430*1950 | 4137
| WT-908D | 908/726 | 825/660 | 183.2 | DP222LC | 12V | Elec | 21.927 | 4950*1800*2515 | 5567 | 3680*1430*1950 | 4697
A.STANDARD SUPPLY: 1. Brand new CCEC/DCEC, DEUTZ, DOOSAN, YUCHAI, KUBOTA, RICARDO, YANGDONG, water cooled diesel engine. 2. Brand new STAMFORD, LEROY SOMER or WINT single bearing 3 phase brushless alternator with 100% copper, IP23 and H insulation class. 3. Standard 50ºC radiator with safety guard, engine driven fan mounted on skid 4. DEEPSEA, COMAP, SMARTGEN controller brand with Auto/Manual start and AMF function 5. DELIXI, CHINT or ABB branded MCCB circuit breaker mounted. 6. Heavy-duty fabricated steel based frame with convenient lifting, forklift pockets 7. Complete set mounted on a based frame with anti-vibration mountings. 8. Industrial 9 dB muffler exhaust system with blexible connects and bellows. 9. Based frame with fuel, oil and coolant drain cocks for easy maintenance. 10. 12/24V DC electric start system with free maintaining battery & floating battery charger. 11. Standard with built-in fuel tank for 8 hours running. Canopy noise levels @7 meters with 70 dB 12. Test report of generator, set of drawings and manuals. CE, ISO9001 approved Δ O PTIONAL SUPPLY: 1. Weatherproof canopy / Soundproof canopy / Trailer-mounted 2. Engine / Alternator Pre-heaters 3. Auto load sharing & synchronizing panel 4. Build-in ATS (Auto start & stop Main Failure (AMF) 5. Large 12/24 hours fuel tank 6. Power output sockets Δ TESTING ITEMS Wintpower f actory i nspection: the test items before delivery are mainly as follows: 1. Parts faults testing 2. Fuel tank pressure testing 3. Bolt tightening torque testing 4. Painting thickness testing 5. Voltage bearing and insulation testing 6. The noise level is tested by requested 7. load ing test range 25% 50% 75% 100% 110% 75% 50% 25% 0% ΔWintpower Silent typeDiesel Generator, advantagesas follows: 1. Integrated interface with humanized and practicablydesign 2. Super silentmaterial and treatment reach 70dBA@1M full load 3. Steel material thickness2MM to 4MM,cut and fold by CNC 4. New safe door handle, updated lock, bottom forkliftand top lift 5. Aviation outtake connectorad operation LED light 6. Free maintenance battery with floating charger 8. 8-24hoursbase fuel tank with electrical fuel indicator 9. Powder coating canopies afterchemistry treatment ΔFAQ What’s your power range of Generators? Answer:We can offer the range from 5kva~3000kva. 2.What’s your delivery time? Answer:Generally,we can delivery in 15-35days after confirmation of order. 3.What’s your payment? Answer: We can accept T/T 30% in advance, and the balance 70% shall be paid before shipment or L/C at sight.But based on some special project and special order,we can do somethingsupporton payment item. 4.What’s your warranty? One year or 1000hours (accordingto whichever reach first) from Ex-Factory date 5.What’s your MOQ? Answer:We accept power generator MOQ is 1set . Δ WINTPOWER Service System Customer-focused traditional service better and better service levels worldwide-network Service Concepts:Ensure that customers at ease using for WINTPOWER Products Serving the customers, WINTPOWER gains trust .Work together with Customers During the service period, WINTPOWER do best firstly and protects customers’ interests. In case of failure to use the generator, WINTPOWER help customer until they know how to use Δ WINTPOWER Service Principles Customer foremost and honesty as foundation. Serving the customers heart and soul at all levels 24 hours each day.
Previous:
Doosan Diesel Power Generator Set Dg Genset 300kVA 350kVA 400kVA 450kVA 500kVA 550kVA
Next:
Deutz Diesel Power Generator Set Dg Genset 70kVA 90kVA 100kVA 125kVA 150kVA
625kVA Dp180la
688kVA Dp180lb
725kVA P222fe
750kVA Dp222lb
825kVA Dp222LC
Doosan 600kw
Doosan Genset 550kVA P180fe
Write your message here and send it to us
Products categories
Automatic Voltage Regulator AVR Stamford Altern...
Perkins 2806c-E18tag3 Engine Part Sev551f/4 CH1...
Cummins Diesel Generator Sets 100kVA 100kw Soun...
ATS Automatic Transfer Switch Auto Switch Socom...
Mitsubishi S12r-Pta2 Engine Part 30801-07420 13...
Mhi S6a3 Series Mitsubishi Engine Maintenance P...
CONTACT US
No.8, Gulou Industrial Park, Fuzhou, China
Tel: 0086-17268687608
Email: service@wintpower.com
Email: sales@wintpower.com
NEWLETTER
For inquiries about our products or pricelist,
please leave your email to us and we will be in
touch within 24 hours.
INQUIRY NOW
SOCIAL
© Copyright - 2010-2025: All Rights Reserved. Hot Products - Sitemap
diesel generator set ,
dkg309 ,
yangdong engine parts ,
cummins water pump ,
3 phase diesel generator ,
high voltage generator ,
Phone
Tel
0086-17268687608
E-mail
E-mail
service@wintpower.com
whatsapp
whatsapp
WeChat
Top
Hit enter to search or ESC to close
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
