URL: https://www.wintpower.com/cummins-diesel-generator-sets-soundproof-silent-type-350kva-350kw-400v230v-380v220v-208v110v-440v-480v-600v-50hz-60hz-genset-power-generation-product/
Accessed: 2026-11-13

China Cummins Diesel Generator Set 350kVA 350kw Genset Power Generation Manufacture and Factory | WINTPOWER
Welcome to WINTPOWER
English
Home
Products
WT Standard Power
WT-C Cummins Diesel Power Generator Set
WT-P Perkins Diesel Power Generator Set
WT-M Mitsubishi Diesel Power Generator Set
WT-D Doosan Diesel Power Generator Set
WT-DE Deutz Diesel Power Generator Set
WT-MT MTU Series Diesel Power Generator
WT-KU Kubota Series Diesel Power Generator
WT-YM Yanmar Series Diesel Power Generator
WT-SC SDEC Series Diesel Power Generator
WT-R Ricardo Kofo Series Diesel Power Generator
WT-YD Yangdong Series Diesel Power Generator
WT-YT YTO Series Diesel Power Generator
WT-FA FAW Series Diesel Power Generator
Other Brand Diesel Power Generator
WT Customized Solution
WT High Voltage Generator
WT Natural Gas Generator
WT Containerized Generator
WT Super Silent Generator
WT Synchronized Generator
WT Trailer type Generator
WT Small Generator Set
WT Portable Diesel Generator
WT Portable Gasoline Generator
WT Mobile Light Tower
WT Welding Generator Welder
WT Water Pump Diesel Generator
Genuine Parts
Genuine Engine Parts Engine Maintenance Parts Engine Overhaul Parts
Cummins Engine Spare Parts
Mitsubishi Engine Parts
Perkins Engine Spare Part
SDEC SC Series Parts
SCEC Duel Frequency Parts
Doosan Engine Parts
MTU Engine Parts
Yanmar Engine Parts
Generator Control Module
AVR Automatic Voltage Regulator
ATS Automatic Transfer Switch
AC Alternator
Radiator for Diesel Engine
MCCB Circuit Breaker
VDO Products
Other Engine Spare Part
News
About Us
Certificate
Exhibition
Why Choose Us
FAQs
DOWN LOAD
Cummins Datasheet
Deutz Datasheet
Doosan Datasheet
Isuzu Datasheet
Mitsubishi Datasheet
Perkins Datesheet
Weichai Kofo Datasheet
Yangdong Datasheet
SDEC Datesheet
WT Alternator Datasheet
WT Engine Datasheet
Controller Datasheet
Other Datasheet
Factory Tour
Contact Us
Home
Products
WT Standard Power
WT-C Cummins Series Diesel Power Generator
Cummins Diesel Generator Set 350kVA 350kw Genset Power Generation
Cummins Diesel Generator Set 350kVA 350kw Genset Power Generation
Quick Details:
| After-sales Service: | After Sales Service and Guarantee
| Warranty: | 12 Months or 1200 Hours
| Type: | Self-Starting Diesel Generator
| Installation Method: | Fixed
| Stroke: | Four Stroke
| Cooling Method: | Water Cooling
| Customization: | Available | Customized Request
Send email to us
Product Detail
Product Tags
Basic Info.
Model NO.
WT-C388
Output Type
AC Three Phase
Speed
Speed
Conditions of Use
Land Use
Usage
Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit
Low Noise Automation Type
Excitation Mode
AC Rotating Exciter
Genset Output
400/230V, 380/220V, 440/220V, 415/240V, 480/277V
Phase
Single or Three Phase Output
Frequency
50Hz/60Hz
Engine Speed
1500rpm/1800rpm
Battery Volatge
12V/24V
Aspiration Engine Type
Super Turbocharged Engine
Cooling System
Water Cooled Radiator Engine
Governing Type
Electrical Starting GAC
Compress Ratio
17:1
Alternator
Brushless, Self Exciting, 100% Copper
Voltage Regulator
AVR, Auto Voltage Regulator
Voltage Regulation Maintanined
Within 0.5%
Insulation Class
Class “H”
Auto Transfter Switch
Optional ATS
Quality Standard
ISO9001, ISO14001, CE
Transport Package
Plastic Seaworth Including Wooden Package
Specification
3200x1050x1650MM
Trademark
WINTPOWER
Origin
China
HS Code
85021200
Production Capacity
8000
Product Description
| WT-C CUMMINS SERIES SPECIFICATION 50HZ @1500RPM
| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | displacement | Battery Vol. | Max power | Gov. | Open Type Dimension
| Standby Power | Prime Power | Cons 100% ( L/H )
| KVA/KW | KVA/KW | L | V | KW | | L×W×H ( MM ) | Weight KG
| WT-C30 | 30/24 | 25/20 | 6.7 | 4B3.9G2 | 4L | 3.9 | 24 | 27 | Elec. | 1725*950*1500 | 830
| WT-C44 | 44/35 | 40/32 | 9.3 | 4BT3.9G2 | 4L | 3.9 | 24 | 40 | Elec. | 1870*950*1500 | 950
| WT-C55 | 55/44 | 50/40 | 12.9 | 4BTA3.9-G2 ( QC50/60E ) | 4L | 3.9 | 24 | 55 | Elec. | 1870*950*1500 | 950
| WT-C70 | 70/56 | 63/50 | 12.9 | 4BTA3.9-G2 ( QC58/67E ) | 4L | 3.9 | 24 | 55 | Elec. | 1870*950*1500 | 990
| WT-C88 | 88/70 | 70/64 | 17.6 | 4BTA3.9-G11 | 4L | 3.9 | 24 | 80 | Elec. | 1870*950*1500 | 990
| WT-C100 | 100/80 | 90/72 | 22.3 | 6BT5.9G2 | 6L | 5.9 | 24 | 92 | Elec. | 2220*950*1530 | 1200
| WT-C110 | 110/88 | 100/80 | 22.3 | 6BT5.9G2 | 6L | 5.9 | 24 | 92 | Elec. | 2250*950*1530 | 1200
| WT-C125 | 125/100 | 113/90 | 27 | 6BTA5.9G2 | 6L | 5.9 | 24 | 116 | Elec. | 2400*950*1530 | 1200
| WT-C138 | 138/110 | 125/100 | 30 | 6BTAA5.9G2 | 6L | 5.9 | 24 | 130 | Elec. | 2400*950*1530 | 1240
| WT-C150 | 150/120 | 135/110 | 30 | 6BTAA5.9G2 | 6L | 5.9 | 24 | 130 | Elec. | 2400*950*1530 | 1360
| WT-C165 | 165/132 | 150/120 | 34 | 6BTAA5.9-G12 | 6L | 5.9 | 24 | 155 | Elec. | 2400*950*1530 | 1360
| WT-C175 | 175/140 | 158/128 | 42 | 6CTA8.3G2 | 6L | 8.3 | 24 | 180 | Elec. | 2420*950*1690 | 1690
| WT-C206 | 206/165 | 185/150 | 42 | 6CTA8.3G2 | 6L | 8.3 | 24 | 180 | Elec. | 2420*950*1690 | 1690
| WT-C220 | 220/176 | 200/160 | 45 | 6CTAA8.3G2 | 6L | 8.3 | 24 | 203 | Elec. | 2540*950*1750 | 1810
| WT-C250 | 250/200 | 230/184 | 53 | 6LTAA8.9-G2 | 6L | 8.9 | 24 | 240 | Elec. | 2580*1020*1670 | 2030
| WT-C275 | 275/220 | 250/200 | 53 | 6LTAA8.9G3 | 6L | 8.9 | 24 | 240 | Elec. | 2580*1020*1670 | 2030
| WT-C413 | 413/330 | 375/300 | 76.5 | 6ZTAA13-G3 | 6L | 13 | 24 | 380 | Elec. | 3110*1360*1920 | 3000
| WT-C440 | 440/352 | 400/320 | 89.1 | 6ZTAA13-G2 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000
| WT-C480 | 480/384 | 438/350 | 89.1 | 6ZTAA13-G2 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000
| WT-C500 | 500/400 | 450/360 | 91.4 | 6ZTAA13-G4 | 6L | 13 | 24 | 415 | Elec. | 3110*1360*1920 | 3000
| WT-C500 | 500/400 | 450/360 | 88.8 | QSZ13G2 | 6L | 13 | 24 | 400 | ECM | 3100*1450*1950 | 3120
| WT-C530 | 530/424 | 500/400 | 101 | QSZ13G3 | 6L | 13 | 24 | 450 | ECM | 3100*1450*2050 | 3150
| WT-C275 | 275/220 | 250/200 | 55 | MTA11G2A | 6L | 10.8 | 24 | 257 | Elec. | 2900*1200*1690 | 3100
| WT-C275 | 275/220 | 250/200 | 53 | NT855GA | 6L | 14 | 24 | 254 | Elec. | 2950*1200*1740 | 3007
| WT-C313 | 313/250 | 275/220 | 61 | NTA855G1A | 6L | 14 | 24 | 291 | Elec. | 3050*1200*1740 | 3260
| WT-C350 | 350/280 | 313/250 | 63 | MTAA11-G3 | 6L | 10.8 | 24 | 310 | Elec. | 3050*1200*1690 | 3350
| WT-C350 | 350/280 | 313/250 | 68 | NTA855G1B | 6L | 14 | 24 | 321 | Elec. | 3050*1200*1740 | 3340
| WT-C355 | 355/284 | 325/260 | 69 | QSM11-G2 | 6L | 10.8 | 24 | 321 | Elec. | 3050*1200*1690 | 3350
| WT-C388 | 388/310 | 350/280 | 72 | NTA855G2A | 6L | 14 | 24 | 343 | Elec. | 3050*1200*1740 | 3355
| WT-C388 | 388/310 | 350/280 | 75 | NTA855G4 | 6L | 14 | 24 | 351 | Elec. | 3050*1200*1740 | 3355
| WT-C413 | 413/330 | 375/300 | 86 | NTAA855G7 | 6L | 14 | 24 | 377 | Elec. | 3250*1230*1800 | 3485
| WT-C440 | 440/352 | 400/320 | 89 | NTAA855G7A | 6L | 14 | 24 | 406 | Elec. | 3250*1230*1800 | 3485
| WT-C500 | 500/400 | 450/360 | 97 | WTA19G3 | 6L | 18.9 | 24 | 448 | Elec. | 3380*1390*2050 | 4166
| WT-C550 | 550/440 | 500/400 | 107 | KTAG3A | 6L | 19 | 24 | 504 | Elec. | 3380*1390*2050 | 4166
| WT-C550 | 550/440 | 500/400 | 107 | KTA19G4 | 6L | 18.9 | 24 | 504 | Elec. | 3380*1390*2050 | 4166
| WT-C575 | 575/460 | 525/420 | 113 | KTAA19G5 | 6L | 18.9 | 24 | 555 | Elec. | 3670*1680*2190 | 4650
| WT-C625 | 625/500 | 575/460 | 118.5 | KTAA19G6 | 6L | 18.9 | 24 | 570 | Elec. | 3670*1680*2190 | 4658
| WT-C650 | 650/520 | 600/480 | 139 | KTA19G8 | 6L | 18.9 | 24 | 575 | Elec. | 3380*1390*2050 | 5365
| WT-C688 | 688/550 | 625/500 | 127.8 | KTAA19G6A | 6L | 18.9 | 24 | 610 | Elec. | 3720*1680*2190 | 4813
| WT-C750 | 750/600 | 688/550 | 127.8 | KTAA19G7 | 6L | 18.9 | 24 | 610 | Elec. | 3720*1680*2190 | 4813
| WT-C713 | 713/570 | 650/520 | 143 | QSK19G3 | 6L | 19 | 24 | 634 | Elec. | 3620*1720*2320 | 4909
| WT-C800 | 800/640 | 725/580 | 157 | KT38-GA | 12V | 37.8 | 24 | 711 | Elec. | 4410*1720*2170 | 7190
| WT-C825 | 825/660 | 750/600 | 167 | KTA38G2 | 12V | 37.8 | 24 | 731 | Elec. | 4410*1720*2170 | 7190
| WT-C880 | 880/704 | 800/640 | 170 | KTA38G2B | 12V | 38 | 24 | 790 | Elec. | 4410*1720*2170 | 7199
| WT-C1000 | 1000/800 | 900/720 | 191 | KTA38G2A | 12V | 37.8 | 24 | 895 | Elec. | 4410*1720*2170 | 7359
| WT-C1100 | 1100/880 | 1000/800 | 209 | KTA38G5 | 12V | 37.8 | 24 | 970 | Elec. | 4300*2080*2190 | 7777
| WT-C1250 | 1250/1000 | 1135/908 | 251 | KTA38G9 | 12V | 38 | 24 | 1090 | Elec. | 4400*2080*2190 | 8156
| WT-C1375 | 1375/1100 | 1250/1000 | 254 | KTA50G3 | 16V | 50.3 | 24 | 1227 | Elec. | 5000*2080*2290 | 9281
| WT-C1375 | 1375/1100 | 1250/1000 | 274 | QSK38G5 | 12V | 37.7 | 24 | 1224 | Elec. | 4650*2160*2440 | 8547
| WT-C1500 | 1500/1200 | 1375/1100 | 289 | KTA50G8 | 16V | 50.3 | 24 | 1429 | Elec. | 4960*2200*2620 | 10371
| WT-C1650 | 1650/1320 | 1500/1200 | 289 | KTA50GS8 | 16V | 50.3 | 24 | 1429 | Elec. | 5170*2120*2360 | 10762
| WT-C CUMMINS SERIES SPECIFICATION 60HZ @1800RPM
| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data
| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )
| KVA/KW | KVA/KW
| WT-C35 | 35/28 | 31/25 | 8.6 | 4B3.9G2 | 4L | Elec. | 3.9 | 2450*1080*1865 | 1350 | 1725*950*1500 | 830
| WT-C55 | 55/44 | 50/40 | 10.7 | 4BT3.9G2 | 4L | Elec. | 3.9 | 2450*1080*1865 | 1350 | 1725*950*1500 | 830
| WT-C75 | 75/60 | 68/54 | 15.9 | 4BTA3.9G2 | 4L | Elec. | 3.9 | 2670*1080*1865 | 1460 | 1870*950*1500 | 950
| WT-C93 | 93/74 | 85/68 | 20.1 | 4BTA3.9-G11 | 4L | Elec. | 3.9 | 2670*1080*1865 | 1460 | 1870*950*1500 | 950
| WT-C125 | 125/100 | 110/68 | 28.5 | 6BT5.9G2 | 6L | Elec. | 5.9 | 2900*1080*2000 | 1780 | 2220*950*1530 | 1200
| WT-C138 | 138/110 | 125/100 | 27 | 6BTA5.9G2 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1200
| WT-C165 | 165/132 | 150/120 | 30 | 6BTAA5.9G2 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1240
| WT-C175 | 175/148 | 160/128 | 38 | 6BTAA5.9G12 | 6L | Elec. | 5.9 | 3200*1080*2000 | 1780 | 2400*950*1530 | 1240
| WT-C185 | 185/186 | 168/135 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690
| WT-C200 | 200/160 | 180/144 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690
| WT-C220 | 220/176 | 200/160 | 44 | 6CTA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2150 | 2420*950*1690 | 1690
| WT-C250 | 250/200 | 225/180 | 49 | 6CTAA8.3G2 | 6L | Elec. | 8.3 | 3500*1080*2120 | 2520 | 2540*950*1750 | 1810
| WT-C275 | 275/220 | 250/200 | 53 | 6LTAA8.9G2 | 6L | Elec. | 8.3 | 3700*1090*2080 | 2980 | 2580*1020*1670 | 2030
| WT-C413 | 413/330 | 375/300 | 81 | 6ZTAA13-G3 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260
| WT-C440 | 440/352 | 400/320 | 96 | 6ZTAA13-G2 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260
| WT-C480 | 480/384 | 438/350 | 96 | 6ZTAA13-G2 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260
| WT-C500 | 500/400 | 450/360 | 91 | 6ZTAA13-G4 | 6L | Elec. | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260
| WT-C500 | 500/400 | 450/360 | 89 | QSZ13-G2 | 6L | ECM | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260
| WT-C530 | 530/424 | 500/400 | 104.1 | QSZ13-G3 | 6L | ECM | 13 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260
| WT-C330 | 330/264 | 300/240 | 73.4 | NTA855G1 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260
| WT-C344 | 344/275 | 313/250 | 76.5 | NTA855-G1 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3340
| WT-C388 | 388/310 | 350/280 | 80.5 | NTA855G1B | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3260
| WT-C440 | 440/352 | 400/320 | 87 | NTA855G4 | 6L | Elec. | 14 | 4350*1400*2260 | 4020 | 3050*1200*1740 | 3340
| WT-C500 | 500/400 | 450/360 | 98 | KTA19G2 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166
| WT-C550 | 550/440 | 500/400 | 111 | KTA19G3 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166
| WT-C625 | 625/500 | 563/450 | 120 | KTA19G3A | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166
| WT-C625 | 625/500 | 563/450 | 120 | KTA19G4 | 6L | Elec. | 18.9 | 4650*1600*2260 | 5270 | 3380*1390*2050 | 4166
| WT-C688 | 688/550 | 625/500 | 134 | KTAA19G5 | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3670*1680*2190 | 4650
| WT-C700 | 700/560 | 638/510 | 140 | QSKTAA19G4 | 6L | ECM | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813
| WT-C750 | 750/600 | 688/550 | 140 | KTAA19G6A | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813
| WT-C750 | 750/600 | 688/550 | 151 | QSKTAA19G5 | 6L | ECM | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813
| WT-C825 | 825/660 | 750/600 | 140 | KTAA19G7 | 6L | Elec. | 18.9 | 4950*2000*2514 | 5930 | 3720*1680*2190 | 4813
| WT-C850 | 850/680 | 775/620 | 154 | KT38G | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190
| WT-C1000 | 1000/800 | 925/740 | 204 | KTA38G2 | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190
| WT-C1100 | 1100/880 | 1000/800 | 225 | KTA38G2A | 12V | Elec. | 37.8 | 20GP container | 10250 | 4410*1720*2170 | 7190
| WT-C1250 | 1250/1000 | 1125/900 | 245 | KTA38G4 | 12V | Elec. | 37.8 | 20GP container | 12160 | 4300*2080*2190 | 7777
| WT-C1320 | 1320/1056 | 1200/960 | 274 | QSK38-G5 | 12V | ECM | 37.7 | 20GP container | 20800 | 5000*2080*2290 | 9281
| WT-C1375 | 1375/1100 | 1250/1000 | 274 | KTA38-G9 | 12V | Elec. | 37.8 | 20GP container | 20800 | 5000*2080*2290 | 9281
| WT-C1450 | 1450/1160 | 1200/960 | 274 | QSK38-G5 | 12V | ECM | 37.7 | 40HQ container | 20800 | 4650*2160*2440 | 8547
| WT-C1575 | 1575/1260 | 1432/1145 | 282 | KTA50G3 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 4960*2200*2620 | 10371
| WT-C1650 | 1650/1320 | 1500/1200 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762
| WT-C1720 | 1720/1376 | 1563/1250 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762
| WT-C1875 | 1875/1500 | 1687/1350 | 330 | KTA50G9 | 16V | Elec. | 50.3 | 40HQ container | 21400 | 5300*2150*2550 | 10762
A.STANDARD SUPPLY: 1. Brand new CCEC/DCEC, MITSUBISHI, DEUTZ, DOOSAN, YUCHAI, KUBOTA, RICARDO, YANGDONG, water cooled diesel engine. 2. Brand new STAMFORD, LEROY SOMER or WINT single bearing 3phase brushless alternator with 100% copper, IP23 and Hinsulation class. 3. Standard 50ºC radiator with safety guard, engine driven fan mounted on skid 4. DEEPSEA, COMAP, SMARTGEN controller brand with Auto/Manual start and AMF function 5. DELIXI, CHINT or ABB branded MCCB circuit breaker mounted. 6. Heavy-duty fabricated steel based frame with convenient lifting, forklift pockets 7. Complete set mounted on abased frame with anti-vibration mountings. 8. Industrial 9dB muffler exhaust system with blexible connects and bellows. 9. Based frame with fuel, oil and coolant drain cocks for easy maintenance. 10. 12/24V DC electric start system with free maintaining battery &floating battery charger. 11. Standard with built-in fuel tank for 8hours running. Canopy noise levels @7 meters with 70 dB 12. Test report of generator, set of drawings and manuals. CE, ISO9001 approved Δ O PTIONAL SUPPLY: 1. Weatherproof canopy /Soundproof canopy /Trailer-mounted 2. Engine /Alternator Pre-heaters 3. Auto load sharing &synchronizing panel 4. Build-in ATS (Auto start &stop Main Failure (AMF) 5. Large 12/24 hours fuel tank 6. Power output sockets Δ TESTING ITEMS Wintpower f actory i nspection: the test items before delivery are mainly as follows: 1. Parts faults testing 2. Fuel tank pressure testing 3. Bolt tightening torque testing 4. Painting thickness testing 5. Voltage bearing and insulation testing 6. The noise level is tested by requested 7. load ing test range 25% 50% 75% 100% 110% 75% 50% 25% 0% Δ Wintpower Silent type Diesel Generator, advantages as follows: 1. Integrated interface with humanized and practicably design 2. Super silent material and treatment reach 70dBA@1M full load 3. Steel material thickness 2MM to 4MM, cut and fold by CNC 4. New safe door handle, updated lock, bottom forklift and top lift 5. Aviation outtake connector ad operation LED light 6. Free maintenance battery with floating charger 8. 8-24 hours base fuel tank with electrical fuel indicator 9. Powder coating canopies after chemistry treatment
| Genset Technical Data Sheet
| Gensets model | Power output(KVA) | Power output (KW) | Cummins Engine Model | Leroy Somer Alternator
| Prime Power | Standby Power | Prime Power | Standby Power
| WT-C330 | 300 | 330 | 240 | 260 | 6LTAA8.9-G3 | TAL-A46-D
| Note:
| (1) Available in the following voltages:220V-240V AND 380V-415V(440V)-50HZ
| (2) PRP:Prime Power-Continuous duty operation,under variable load 24/24-h-10% overload permissible 1hour/12hours.
| (3) Rating Definitions (Operation at Altitude ≤ 1000m, Ambient temperature ≤ 40 ºC )Continuous Power.These ratings are applicable for supplying continuous electrical power (at variable load) in lieu of commercially purchased power.
| Engine &Alternator
| ENGINE –Industrial 4stroke cooled diesel engine complete with air,fuel and oil filters,electric starting and charging equipment,engine protection against low water level.
| ALTERNATOR –Brushless,self exciting,self regulation,sreen protected,drip proof rated in accordance with IEC60034.Voltage regulation maintainted within ±0.5% from no load to full load.between 0.8 lagging and unity.All standard voltages available.
| COOLING –Radiator and colling fan complete with protection guards,designed to cool engine at specified output in air temperatures upto 45 ºC ,radiators suitable for higher temperatures are available.Low water level protection fitted as standard.
| ELECTRICAL SYSTEM –24V upto.Axial type starter motor,battery charging alternator,high capacity lead acid battery,and battery tray mounted on the generator base frame,and heavy duty interconnecting cable with terminations.
| EXHAUST SYSTEM- -Heavy duty industrial exhauset silencer with flexible piping.
| Generating sets model:
| 380/220V,50Hz,1500 rpm | Genset Option Features
| Engine Model: | Cummins 6LTAA8.9-G3 | ΔLow fuel level alarm shutdown
| Type | 6 cylinder,4 cycle diesel | ΔAutomatic Fuel Filling System
| Aspiration | Turbocharged | ΔEngine oil feeding and drain pump
| Bore/Strokemm | 1 14 X1 135 | ΔAuto Transfter Switch( ATS)
| Compress the ratio | 17.0/1 | ΔParallel control panels
| Cooling system | Water-cooled | ΔCircuit Breaker MCCB &ACB
| 100% Load Fuel ConsumptionL/H | 20 | ΔRemote Control Panel
| Engine Speed/FrequencyRPM/Hz | 1500/50HZ | Δweatherproof/soundproof Canopy
| Rated Outputkw/Bhp | 183/245 | ΔTrailer type Gensets
| Exhaust air flow(m3/min) | 186 | QUALITY STANDARDS
| Coolant CapacityL | 31 | ISO9001:2020,ISO14001,ISO3046
| Starting System | Electric 24 volt DC | ISO8528 BS4999
| DisplacementL | 8.3 | BS5514,AS1359,ICE34
| Lubricant system CapacityL | 20 | CE Compliance
| Battery Volatge /Capacity | 24VDC | Gensets Dimensions &Weight
| Governing Type | Electrical (GAC governor) | Open type:L*W*H,mm
| Exhaust Gas Temperature ºC | 640 | 2240×980×18201500kg
| Exhaust Gas flowm3/min | 30.84 | Enclosure type:L*W*H,mm
| Noise leveldBA@1m | ≤80 dBA(canopy type) | 3280×1080×17652250kg
| Alternator Technical data
| Leroy Somer TAL-A46-D
| Δ Bruxhless,self exciting | Exciter | Brushless
| Δ Class “H” insulation | Cooling Fan | Cast alloy aluminum
| Δ Standard degree of protection is IP23 | Bearing | Single,double shielded
| Δ Self regulating | Windings | 100% copper
| Δ With fan cooling | Connection Type | Reconnectable
| Δ Resist Humid grease | Insulation Type | Class H
| Δ AC excitation,roating rectification tube | Pitch | 2/3
| Δ Stator grease insulation covered | Amortisseur Winding | Full
| Δ Rotator and exciation high polymer,Resist the corruption of oil and acid | Voltage Regulator | AS440
| Voltage Regulator NL-FL | ±0.5%
| Δ Rotator ballance is in accordance with BS5625 standard 12.5 | Underspeed Protection | Standard
| Overexcitation Protection | IP23
| Δ High-quality lubrication sealed long-time bearing | TIF (1960 Weightings) | <50
| Δ Rotator sillicon steel close tight | Exciation System | SHUNT
| Control Panel -DEEPSEA4620
| The base mounted control panel in avibration isolated sheet steel enclosure.The control panel is equipped as follows:
| a)Instruments:Analogue Volmeter,Hours Run Meter.Water pressure Meter.
| b) Controls:Emergency Stop Pushbutton,Volmeter Phase Selector Switch.
| c) Control module:Standard collocation is DSE4620 Auto start .
ΔFAQ What’s your power range of Generators? Answer:We can offer the range from 5kva~3000kva. 2.What’s your delivery time? Answer:Generally,we can delivery in 15-35days after confirmation of order. 3.What’s your payment? Answer: We can accept T/T 30% in advance, and the balance 70% shall be paid before shipment or L/C at sight.But based on some special project and special order,we can do somethingsupporton payment item. 4.What’s your warranty? One year or 1000hours (accordingto whichever reach first) from Ex-Factory date 5.What’s your MOQ? Answer:We accept power generator MOQ is 1set . Δ WINTPOWER Service System Customer-focused traditional service better and better service levels worldwide-network Service Concepts:Ensure that customers at ease using for WINTPOWER Products Serving the customers, WINTPOWER gains trust .Work together with Customers During the service period, WINTPOWER do best firstly and protects customers’ interests. In case of failure to use the generator, WINTPOWER help customer until they know how to use Δ WINTPOWER Service Principles Customer foremost and honesty as foundation. Serving the customers heart and soul at all levels 24 hours each day.
Previous:
Cummins Diesel Generator Set 300kVA 300kw Genset Power Generation
Next:
Cummins Diesel Generator Set 400kVA 400kw Genset Power Generation
350kva Genset Power
Cummins 350kva
Cummins dg 350kw
cummins Generation 350kva
Silent genset 350kVA
Write your message here and send it to us
Products categories
Stamford AC Alternator Uci224D Uci224e Uci224f ...
VDO Oil Pressure Sensor 82405.01 0-10 Bar Impor...
Isuzu Diesel Power Generator Set Dg Genset
Mitsubishi S12r Engine Part 37794-01100 F2305-...
Diesel Power Generator Yangdong Generating Set
Perkins 2306c-E14tag Engine Part CH10673 CH1067...
CONTACT US
No.8, Gulou Industrial Park, Fuzhou, China
Tel: 0086-17268687608
Email: service@wintpower.com
Email: sales@wintpower.com
NEWLETTER
For inquiries about our products or pricelist,
please leave your email to us and we will be in
touch within 24 hours.
INQUIRY NOW
SOCIAL
© Copyright - 2010-2025: All Rights Reserved. Hot Products - Sitemap
yangdong engine parts ,
high voltage generator ,
3 phase diesel generator ,
cummins water pump ,
diesel generator set ,
dkg309 ,
Phone
Tel
0086-17268687608
E-mail
E-mail
service@wintpower.com
whatsapp
whatsapp
WeChat
Top
Hit enter to search or ESC to close
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
