URL: https://www.wintpower.com/diesel-power-generator-yangdong-generating-set-10kva-15kva-20kva-25kva-30kva-35kva-40kva-45kva-50kva-60kva-80kva-china-cheap-genset-product/
Accessed: 2026-11-13

China Diesel Power Generator Yangdong Generating Set Manufacture and Factory | WINTPOWER
Welcome to WINTPOWER
English
Home
Products
WT Standard Power
WT-C Cummins Diesel Power Generator Set
WT-P Perkins Diesel Power Generator Set
WT-M Mitsubishi Diesel Power Generator Set
WT-D Doosan Diesel Power Generator Set
WT-DE Deutz Diesel Power Generator Set
WT-MT MTU Series Diesel Power Generator
WT-KU Kubota Series Diesel Power Generator
WT-YM Yanmar Series Diesel Power Generator
WT-SC SDEC Series Diesel Power Generator
WT-R Ricardo Kofo Series Diesel Power Generator
WT-YD Yangdong Series Diesel Power Generator
WT-YT YTO Series Diesel Power Generator
WT-FA FAW Series Diesel Power Generator
Other Brand Diesel Power Generator
WT Customized Solution
WT High Voltage Generator
WT Natural Gas Generator
WT Containerized Generator
WT Super Silent Generator
WT Synchronized Generator
WT Trailer type Generator
WT Small Generator Set
WT Portable Diesel Generator
WT Portable Gasoline Generator
WT Mobile Light Tower
WT Welding Generator Welder
WT Water Pump Diesel Generator
Genuine Parts
Genuine Engine Parts Engine Maintenance Parts Engine Overhaul Parts
Cummins Engine Spare Parts
Mitsubishi Engine Parts
Perkins Engine Spare Part
SDEC SC Series Parts
SCEC Duel Frequency Parts
Doosan Engine Parts
MTU Engine Parts
Yanmar Engine Parts
Generator Control Module
AVR Automatic Voltage Regulator
ATS Automatic Transfer Switch
AC Alternator
Radiator for Diesel Engine
MCCB Circuit Breaker
VDO Products
Other Engine Spare Part
News
About Us
Certificate
Exhibition
Why Choose Us
FAQs
DOWN LOAD
Cummins Datasheet
Deutz Datasheet
Doosan Datasheet
Isuzu Datasheet
Mitsubishi Datasheet
Perkins Datesheet
Weichai Kofo Datasheet
Yangdong Datasheet
SDEC Datesheet
WT Alternator Datasheet
WT Engine Datasheet
Controller Datasheet
Other Datasheet
Factory Tour
Contact Us
Home
Products
WT Standard Power
WT-YD Yangdong Series Diesel Power Generator
Diesel Power Generator Yangdong Generating Set
Diesel Power Generator Yangdong Generating Set
Quick Details:
| After-sales Service: | After Sales Service and Guarantee
| Warranty: | 12 Months or 1200 Hours
| Type: | Self-Starting Diesel Generator
| Installation Method: | Fixed
| Stroke: | Four Stroke
| Cooling Method: | Water Cooling
| Customization: | Available | Customized Request
Send email to us
Product Detail
Product Tags
Basic Info.
Model NO.
WT-YD25
Output Type
AC Three Phase
Speed
Speed
Conditions of Use
Land Use
Usage
Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit
Low Noise Automation Type
Excitation Mode
AC Rotating Exciter
Genset Output
400/230V 380/220V 440/220V 415/240V 480/277V
Phase
Single or Three Phase
Frequency
50Hz/60Hz
Engine Speed
1500rpm/1800rpm
Battery Volatge
12V/24V
Aspiration Engine Type
Turbocharged
IP
23
Governing Type
Electrical Starting GAC
Compress Ratio
17:1
Alternator
Brushless, Self Exciting, 100% Copper
Voltage Regulaor
AVR Auto Voltage Regulator
Voltage Regulation Maintanined
Within 0.5%
Insulation Class
Class “H”
Auto Transfter Switch
Optional ATS
Quality Standard
ISO9001, ISO14001, CE
Transport Package
Plastic Seaworth Including Wooden Package
Specification
2300x980x1500MM
Trademark
WINTPOWER
Origin
China
HS Code
85021100
Production Capacity
8000
Product Description
| WT-YD YANGDONG SERIES SPECIFICATION 50HZ @ 1500RPM
| Genset Model | 50HZ PF=0.8 400/230V 3Phase 4Wire | Engine Model | cyl | gov | displacement ( L ) | Genset canopy data | Genset open data
| Standby Power | Prime Power | Cons 100% ( L/H ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )
| KVA/KW | KVA/KW
| WT-YD11 | 11/9 | 10/8 | 3 | YD380D | 3L | M | 1.357 | 1900*730*1130 | 625 | 1550*760*1250 | 460
| WT-YD12 | 12/10 | 11/9 | 3.4 | YD385D | 3L | M | 1.532 | 1900*730*1130 | 660 | 1550*760*1250 | 460
| WT-YD15 | 15/12 | 13/11 | 3.7 | YD480D | 4L | M | 1.809 | 2100*730*1130 | 700 | 1650*760*1250 | 491
| WT-YD17 | 17/13 | 15/12 | 4.1 | YD4KD | 4L | M | 2.043 | 2100*730*1130 | 700 | 1650*760*1250 | 491
| WT-YD18 | 18/14 | 16/13 | 5.1 | YND485D | 4L | M | 2.156 | 2100*730*1130 | 720 | 1650*760*1250 | 512
| WT-YD22 | 22/18 | 20/16 | 5.7 | YND490D | 4L | M | 2.417 | 2100*730*1130 | 720 | 1650*760*1250 | 512
| WT-YD22 | 22/18 | 20/16 | 6.4 | YSD490D | 4L | M | 2.54 | 2250*850*1140 | 835 | 1760*760*1250 | 570
| WT-YD25 | 25/20 | 22/18 | 7.3 | Y490D | 4L | M | 2.67 | 2250*850*1140 | 835 | 1760*760*1250 | 570
| WT-YD30 | 30/24 | 27/22 | 8.2 | Y495D | 4L | M | 2.997 | 2250*850*1140 | 835 | 1760*760*1250 | 570
| WT-YD35 | 35/28 | 31/25 | 9.3 | Y4100D | 4L | M | 3.707 | 2250*850*1280 | 835 | 1880*760*1300 | 693
| WT-YD35 | 35/28 | 32/26 | 9.9 | Y4102D | 4L | M | 3.857 | 2250*850*1280 | 990 | 1880*760*1300 | 795
| WT-YD41 | 41/33 | 38/30 | 10.8 | Y4105D | 4L | M | 4.1 | 2300x950x1230 | 1090 | 1800X850x1130 | 890
| WT-YD44 | 44/35 | 40/32 | 12.4 | Y4102ZD | 4L | M | 4.1 | 2300x950x1230 | 1090 | 1800X850x1130 | 890
| WT-YD53 | 53/42 | 48/38 | 12.4 | Y4102ZLD | 4L | M | 4.1 | 2300x950x1230 | 1090 | 1800X850x1130 | 890
| WT-YD60 | 60/48 | 55/44 | 14.7 | Y4105ZLD | 4L | M | 4.1 | 2300x950x1230 | 1090 | 1800X850x1130 | 890
| WT-YD70 | 70/56 | 63/50 | 14.7 | YD4EZLD | 4L | M | 4.1 | 2400x950x1230 | 1150 | 1900X850x1130 | 950
| WT-YD83 | 83/66 | 75/60 | 14.7 | Y4110ZLD | 4L | M | 4.1 | 2400x950x1230 | 1150 | 1900X850x1130 | 950
| | | | | | | | | | | |
| WT-YD YANGDONG SERIES SPECIFICATION 60HZ @ 1800RPM
| Genset Model | 60HZ PF=0.8 440/220V 3Phase 4Wire | Engine specification | Genset canopy data | Genset open data
| Standby Power | Prime Power | Cons 100% ( L/H ) | Engine Model | Cyl. | Gov. | Displacement ( L ) | Dimention ( MM ) | weight ( KG ) | Dimention ( MM ) | Weight ( KG )
| KVA/KW | KVA/KW
| WT-YD14 | 14/11 | 12/10 | 3 | YD380D | 3L | M | 1.357 | 1900*730*1130 | 625 | 1550*760*1250 | 460
| WT-YD14 | 14/11 | 12/10 | 3.4 | YD385D | 3L | M | 1.532 | 1900*730*1130 | 660 | 1550*760*1250 | 460
| WT-YD18 | 18/14 | 16/13 | 3.7 | YD480D | 4L | M | 1.809 | 2100*730*1130 | 700 | 1650*760*1250 | 491
| WT-YD20 | 20/16 | 18/14 | 4.1 | YD4KD | 4L | M | 2.043 | 2100*730*1130 | 700 | 1650*760*1250 | 491
| WT-YD22 | 22/18 | 20/16 | 5.1 | YND485D | 4L | M | 2.156 | 2100*730*1130 | 720 | 1650*760*1250 | 512
| WT-YD25 | 25/20 | 22/18 | 5.7 | YND490D | 4L | M | 2.417 | 2100*730*1130 | 720 | 1650*760*1250 | 512
| WT-YD28 | 28/22 | 25/20 | 6.4 | YSD490D | 4L | M | 2.54 | 2250*850*1140 | 835 | 1760*760*1250 | 570
| WT-YD30 | 30/24 | 27/22 | 7.3 | Y490D | 4L | M | 2.67 | 2250*850*1140 | 835 | 1760*760*1250 | 570
| WT-YD33 | 33/28 | 30/24 | 8.2 | Y495D | 4L | M | 2.997 | 2250*850*1140 | 835 | 1760*760*1250 | 570
| WT-YD40 | 40/32 | 36/29 | 9.3 | Y4100D | 4L | M | 3.707 | 2250*850*1280 | 835 | 1880*760*1300 | 693
| WT-YD43 | 43/34 | 39/31 | 9.9 | Y4102D | 4L | M | 3.857 | 2250*850*1280 | 990 | 1880*760*1300 | 795
| WT-YD50 | 50/40 | 45/36 | 10.8 | Y4105D | 4L | M | 4.1 | 2300x950x1230 | 1090 | 1800X850x1130 | 890
| WT-YD52 | 52/42 | 47/38 | 12.4 | Y4102ZD | 4L | M | 4.1 | 2300x950x1230 | 1090 | 1800X850x1130 | 890
| WT-YD55 | 55/44 | 50/40 | 12.4 | Y4102ZLD | 4L | M | 4.1 | 2300x950x1230 | 1090 | 1800X850x1130 | 890
| WT-YD66 | 66/53 | 60/48 | 14.7 | Y4105ZLD | 4L | M | 4.1 | 2300x950x1230 | 1090 | 1800X850x1130 | 890
| WT-YD77 | 77/61 | 70/56 | 14.7 | YD4EZLD | 4L | M | 4.1 | 2400x950x1230 | 1150 | 1900X850x1130 | 950
| WT-YD91 | 91/73 | 83/66 | 14.7 | Y4110ZLD | 4L | M | 4.1 | 2400x950x1230 | 1150 | 1900X850x1130 | 950
A.STANDARD SUPPLY: 1. Brand new CCEC/DCEC,MITSUBISHI, DEUTZ, DOOSAN, YUCHAI, KUBOTA, RICARDO, YANGDONG, water cooled diesel engine. 2. Brand new STAMFORD, LEROY SOMER or WINT single bearing 3 phase brushless alternator with 100% copper, IP23 and H insulation class. 3. Standard 50ºC radiator with safety guard, engine driven fan mounted on skid 4. DEEPSEA, COMAP, SMARTGEN controller brand with Auto/Manual start and AMF function 5. DELIXI, CHINT or ABB branded MCCB circuit breaker mounted. 6. Heavy-duty fabricated steel based frame with convenient lifting, forklift pockets 7. Complete set mounted on a based frame with anti-vibration mountings. 8. Industrial 9 dB muffler exhaust system with blexible connects and bellows. 9. Based frame with fuel, oil and coolant drain cocks for easy maintenance. 10. 12/24V DC electric start system with free maintaining battery & floating battery charger. 11. Standard with built-in fuel tank for 8 hours running. Canopy noise levels @7 meters with 70 dB 12. Test report of generator, set of drawings and manuals. CE, ISO9001 approved Δ O PTIONAL SUPPLY: 1. Weatherproof canopy / Soundproof canopy / Trailer-mounted 2. Engine / Alternator Pre-heaters 3. Auto load sharing & synchronizing panel 4. Build-in ATS (Auto start & stop Main Failure (AMF) 5. Large 12/24 hours fuel tank 6. Power output sockets Δ TESTING ITEMS Wintpower f actory i nspection: the test items before delivery are mainly as follows: 1. Parts faults testing 2. Fuel tank pressure testing 3. Bolt tightening torque testing 4. Painting thickness testing 5. Voltage bearing and insulation testing 6. The noise level is tested by requested 7. load ing test range 25% 50% 75% 100% 110% 75% 50% 25% 0% ΔWintpower Silent typeDiesel Generator, advantagesas follows: 1. Integrated interface with humanized and practicablydesign 2. Super silentmaterial and treatment reach 70dBA@1M full load 3. Steel material thickness2MM to 4MM,cut and fold by CNC 4. New safe door handle, updated lock, bottom forkliftand top lift 5. Aviation outtake connectorad operation LED light 6. Free maintenance battery with floating charger 8. 8-24hoursbase fuel tank with electrical fuel indicator 9. Powder coating canopies afterchemistry treatment ΔFAQ What’s your power range of Generators? Answer:We can offer the range from 5kva~3000kva. 2.What’s your delivery time? Answer:Generally,we can delivery in 15-35days after confirmation of order. 3.What’s your payment? Answer: We can accept T/T 30% in advance, and the balance 70% shall be paid before shipment or L/C at sight.But based on some special project and special order,we can do somethingsupporton payment item. 4.What’s your warranty? One year or 1000hours (accordingto whichever reach first) from Ex-Factory date 5.What’s your MOQ? Answer:We accept power generator MOQ is 1set . Δ WINTPOWER Service System Customer-focused traditional service better and better service levels worldwide-network Service Concepts:Ensure that customers at ease using for WINTPOWER Products Serving the customers, WINTPOWER gains trust .Work together with Customers During the service period, WINTPOWER do best firstly and protects customers’ interests. In case of failure to use the generator, WINTPOWER help customer until they know how to use Δ WINTPOWER Service Principles Customer foremost and honesty as foundation. Serving the customers heart and soul at all levels 24 hours each day.
Previous:
Diesel Power Generator Ricardo Kofo Generating Set Dg Genset
Next:
Cummins Engine Spare Part 4b 6bt 6CT 6L Kta19 Kta38 Kta50 Maintenance Overhaul
10kVA generator
15kVA generator
20kVA generator
25kVA generator
30kVA generator
40kVA generator
50kVA generator
60kVA generator
80kVA generator
Yangdong genset
Write your message here and send it to us
Products categories
Mitsubishi Diesel Power Generator Set Dg Mhi Ge...
Cummins Engine Mainternance Spare Spare Parts
Marathon AVR DVR2000e Be2000e Be350 Se350 Autom...
Engine Parts of Caterpillar Cat 4616304 Water Tank
SC33W990D2 SDEC Shanghai Engine Spare Parts Mai...
Cummins Diesel Power Generator Set Dg Genset 30...
CONTACT US
No.8, Gulou Industrial Park, Fuzhou, China
Tel: 0086-17268687608
Email: service@wintpower.com
Email: sales@wintpower.com
NEWLETTER
For inquiries about our products or pricelist,
please leave your email to us and we will be in
touch within 24 hours.
INQUIRY NOW
SOCIAL
© Copyright - 2010-2025: All Rights Reserved. Hot Products - Sitemap
3 phase diesel generator ,
diesel generator set ,
yangdong engine parts ,
high voltage generator ,
cummins water pump ,
dkg309 ,
Phone
Tel
0086-17268687608
E-mail
E-mail
service@wintpower.com
whatsapp
whatsapp
WeChat
Top
Hit enter to search or ESC to close
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
