URL: https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/B37686A_H.pdf
Accessed: 2026-11-20

Released
Product Specification
B37686A Revision H
| easYgen-1400 / easYgen-1600 / easYgen-1700 | easYgen-1800 | easYgen-1800 Unique Features
✓ Large LCD display for
enhanced user experience
| ✓ | Built-in Ethernet for remote
control, browser based visuali-
zation, and service tool con-
nectivity
✓ SD card slot for life long data
log
| • | Standard break-before-
make application in
| Automatic Mains Failure Control | • Stand-by operation
| Do you package gensets, build switchgears or integrate systems? With several decades of experience in | • AMF (Automatic Mains
| genset control technology, Woodward's easYgen family offers a one-stop-shop solution for all of your genset | Failure) operation
control needs. easYgen family genset controls cover the full range of generator system applications, ranging
| from simple functions, such as start/stop of a genset to complex ones, like synchronizing and power manage- | • ATS (Automatic Transfer
| ment of large fleet of gensets. | Switch) operation
| DESCRIPTION | • Rental power operation
• Peak shaving operation
The Woodward easYgen-1000 series is designed for a single-generator set used in critical stand-by or prime
| power applications with automatic changeover capability. The controllers include purpose-built algorithms and | •
Easy to set up and
logic to start, stop, control, and protect the genset, open/close circuit breakers and mains supply monitoring
| with automatic changeover. Equipped with state-of-the-art communication interfaces, Woodward's easYgen- | commission
1000 Series of AMF genset controllers provides exceptional versatility and value for OEM genset packagers.
| The easYgen-1000 Series is available in four versions: | •
Best in class large liquid
| easYgen-1800, advanced AMF controller comes with a large liquid crystal display (LCD), I/O expan- | crystal display
•
| sion capability, Ethernet and SD card connectivity | •
Comprehensive engine,
| • | easYgen-1700, based on easYgen-1800 platform, easYgen-1700 offers all the capabilities except
generator and utility
| Ethernet and SD card connectivity and a 240x128 pixels Monochrome LCD in same size. | protection
| • | easYgen-1600, compact AMF controller offers a state of the art LCD, adequate on-board I/Os and
| common industrial connectivity | •
Engine ECU interface to
| • | easYgen-1400, small AMF controller contains a big liquid crystal display (LCD), configurable I/Os
electronic engines
and electronic engine support.
| ToolKit-SC is a single service tool for configuring easYgen-100 and –1000 series controllers. The module's | •
Programmable I/Os
password-protected integral front panel lets you adjust various parameters on-site.
| FEATURES | •
Six communication
ports: Ethernet TCP/IP,
| • Three-phase true RMS power sensing | CAN J1939, RS-485,
| • Operation modes: AUTO, STOP, and MANUAL modes accessible through front panel, discrete inputs or | RS232, USB,
| via interfaces | SD card slot
• Remote control via multiple interfaces and discrete inputs
| • Direct support of several ECUs, such as Bosch, Cummins, John Deere, MTU, Perkins, Scania, Volvo, Woodward | •
Dedicated relays for
| • Dedicated relay outputs for cranking and fuel solenoid | engine and breaker
| • Event and data logging capabilities with real time clock | interface
• Maintenance scheduler with multipurpose flexible timers
| • Operating hours, start, maintenance counters and monitoring | •
Switchable parameter
• Three switchable parameter sets of AC system winding, Rated Voltage, Rated Frequency, Rated Current,
| Rated Power, Rated Speed | sets for mobile genset
| • Can be configured from computer via USB or from front panel with password protection | applications
• Manual breaker operation with tactile buttons on front panel
| • Custom boot-up logo with adjustable screen display time | •
Event log and event-
| • Multilingual customizable user interface | triggered data log
Released
SPECIFICATIONS
| Power Supply | Excitation current D+ | 110 mA (12 V); 230 mA (24 V)
| Operating Voltage | 8.0 VDC to 35.0 VDC, Continuous Power | (easYgen-1600, -1700
| and | -
| (Reverse polarity protected) | Supply. | 1800)
| Maximum supply voltage | Short Time 80 V (5-10 s); Long T. 50 V
| Start Relay and | Rated 10Adc, 24Vdc running stand-
| Minimum supply voltage | 6.5 V
| Fuel Relay Outputs | alone. Rated 5Adc, 24Vdc when running
| Maximum operating current | (All relays closed, LCD bright) | together. (easYgen-1600/1700/1800
| (easYgen-1800) | 450 mA (12 V); 220 mA (24 V)
only)
| Maximum standby current | (All relays closed, LCD dimmed)
Rated
| (easYgen-1800) | 420 mA (12 V); 200 mA (24 V) | 2Adc at 24Vdc (acc. to UL 6200)
| Power Consumption | <4 W (standby ≤ 2 W)
Housing
| Alternator Input Range | 50 Hz/60 Hz
| Case Dimensions | easYgen-1700/1800: 237 x 172 x 45 mm
| 3-Phase 4-Wire | AC15V – AC173V (ph-N) (according to | easYgen-1600: 209 x 166 x 45 mm
| 3-Phase 3-Wire | UL6200) | easYgen-1400: 135 x 110 x 44 mm
| Single-Phase 2-Wire | AC15V - AC360V (ph-N) (according to
| Panel Cutout | easYgen-1700/1800: 214.5 x 160.5 mm
| 2-Phase 3-Wire | EN61010) | easYgen-1600: 187.5 x 142.5 mm
easYgen-1400: 116.5 x 90.5 mm
| AC-Measurement | 1% when V > AC100V
| Operating Conditions | Temperature: (-25 to +70) °C;
| Voltage Accuracy | Humidity: max. 93%, noncondensing
| Storage Condition | Temperature: (-25 to +70) °C
| Minimum frequency | Generator: 10 Hz; Mains: 27 Hz | Humidity: max. 93%, noncondensing
| Maximum frequency | Generator: 99.5 Hz; Mains: 99.5
| Hz | Protection Level | IP65 in the front, mounted with kit
| Frequency resolution | 0.1 Hz (10…99 Hz) | IP20 on rear side
| Net Weight | easYgen-1400: 0.3 kg
| Frequency accuracy | ±0.1 Hz | easYgen-1600: 0.56 kg
| Nominal CT secondary rating | 5 A | easYgen-1700/-1800: 0.85 kg
| Overload Measurement | Max.: 10 A
| Current Accuracy | 1 %
APPLICATION
EG-1400*/-1600/-1700/-1800
EG-1600/-1700/-1800
EG-1700/-1800
EG-1800
Voltage (3Ph)
DI
Relay
| Load | Ethernet
DI
RS 485
Relay
| Load Current (3ph) | Outputs
Earth Current (1ph)
| DI | RS232
| Relay | GSM Support
easYgen-1000
SD Card
| Voltage | (3Ph)
| G | D+
| Fuel Solenoid | &
Crank Relay
MPU and AI
| CAN J1939 | I/O Expansion
| 30 | 30
Module
| * | Only
| D+ | monitoring in | easYgen-1400
| 1234 | 5678 | 9 10 111213 | 14 | 1516 1718 19 20 21 | 22 | 2324 25 | 26 | 3334 35
| − | +
| E-STOP | FUEL/GAS
| STARTER | RELAY 01 | RELAY 02 | RELAY 03
| D+ | DI01 | DI02 | DI03 | DI04 | DI05 | DI06
| SHIELD | MPU−
| MPU+ | DI07
| SHIELD | CAN H
| CAN L | NC
| SHIELD | A(+ )
B(− )
| SUPPLY | RELAY | 04
| POWER | CAN | RS485
(J1939)
| easYgen-1600 | easYgen-1800
USB
| 1 | 234567 | 8
ETHERNET
| TXD | 62 63 64
| INNER DIAGRAM | RS232
RXD
GND
MICRO SD
| AI03 OIL PRESSURE | AI02 ENGINE TEMP. | DEY18d
| GROUND | AI01 FUEL LEVEL
| MAINS | GENERATOR
GENERATOR CURRENT
| VOLTAGE AC | VOLTAGE AC
| CURRENT AC | AC
COMMON
| RELAY 05 | RELAY 06 | L1 | L2 | L3
| N | L1 | L2 | L3
| N | L1 L2 L3 GND L1 GND
| DI08 | AI05 | AI04
| 36 37 38 | 39 40 | 41 | 42 43 | 44 | 45 | 46 47 | 48 | 49 50 515253 54 55 | 5 | 6 57 | 58 | 59 | 60 61
Released
| DIAGRAM | easYgen-1400 | easYgen-1700
TERMINAL
Released
FEATURES OVERVIEW
| CONTACT | easYgen-1000 Series
| North & Central America | Model | easYgen-1400 | easYgen-1600 | easYgen-1700 | easYgen-1800
| Tel.: +1 (208) 278 3370 | Measuring
| Tel.: +1 (970) 962-7272 | Generator voltage (3-phase/4-wire)
|  SalesPGD_NAandCA@woodward.com | Load current (3x true r.m.s.)
✓
Mains voltage (3-phase/4-wire)
| South America | Earth current (1x true r.m.s.)
| — | —
| ✓ | ✓
| Tel.: +55 19 3708 4760 | Control
|  SalesPGD_SA@woodward.com | Mains supply monitoring and automatic changeover
✓
GCB and MCB control
| Europe | Start/stop sequence for diesel and gas engines
| Diesel | Diesel
| Diesel/Gas | Diesel/Gas
Isolated single unit operation
| Tel. Stuttgart: +49 711 78954 510 | AMF (Automatic Mains Failure operation)
| Tel. Kempen: +49 2152 145 331 | Stand-by operation
✓
|  SalesPGD_EMEA@woodward.com | Open transition (break-before-make)
ATS (Automatic Transfer Switching)
| Middle East & Africa | Protection
| Tel.: +971 (2) 678 4424 | Generator
Voltage / # of level
|  SalesPGD_EMEA@woodward.com | Frequency / # of level
| ✓ / | 1 | ✓ / 2
| Russia | Voltage asymmetry
| — | ✓
| Tel.: +49 711 78954-515 | Rotation field
| — | ✓
|  SalesPGD_EMEA@woodward.com | Current
| ✓ | ✓ | ✓ | ✓
| Overload | ✓ | ✓ | ✓ | ✓
| China | Reverse Power
| — | —
| ✓ | ✓
| Tel.: +86 512 8818 5515 | Earth fault (measured)
| — | —
| ✓ | ✓
|  SalesPGD_CHINA@woodward.com | Mains
| Voltage | ✓ | ✓ | ✓ | ✓
| Frequency | — | —
| ✓ | ✓
| India | Voltage asymmetry
| — | —
| ✓ | ✓
| Tel.: +91 124 4399 500 | Rotation field
| — | —
| ✓ | ✓
|  Sales_India@woodward.com | Engine
| Over speed / # of level | ✓ / | 1 | ✓ / 2
Under speed / # of level
| ASEAN & Oceania | Speed signal
| ✓ | ✓ | ✓ | ✓
| Tel.: +49 711 78954 510 | Crank disconnect
| ✓ | ✓ | ✓ | ✓
|  SalesPGD_ASEAN@woodward.com | Battery voltage
| ✓ | ✓ | ✓ | ✓
HMI, Counters, and Event Log
| www.woodward.com | Integral display with tactile buttons
| Monochrome LCD | Monochrome LCD | Monochrome LCD
TFT LCD
| (132 x 64) | (132 x 64) | (240 x 128) | (480 x 272)
| Subject to alterations, errors excepted. | Customizable power-up text and image
| ✓ | ✓ | ✓ | ✓
| Subject to technical modifications. | Front panel configuration with PIN protection
| ✓ | ✓ | ✓ | ✓
| Flush mounting | ✓ | ✓ | ✓ | ✓
| This document is distributed for informa- | Operating hours/start/maintenance counters
| ✓ | ✓ | ✓ | ✓
| tional purposes only. It is not to be con- | 99 internal; extended
| strued as creating or becoming part of any | Event recorder with real time clock | 50 | 50 | 99
data log using SD
| Woodward Company contractual or war- | card
| ranty obligation unless expressly stated in a | kWh, kvarh
| ✓/- | ✓/-
| ✓/✓ | ✓/✓
| written sales contract. | Switchable parameter sets
| — | —
| ✓ | ✓
| We appreciate your comments about the | I/Os and Interfaces
| content of our publications. Please send | Discrete inputs | 3 (+2 switchable as | 1x E-Stop, 5x | 1x E-Stop, 8x | 1x E-Stop, 8x
| comments including the document number | AI/DI)
| configurable | configurable | configurable
| below to | Relay outputs | 6 | 6 | 8 | 8
stgt-doc@woodward.com
| Analog inputs | 4x resistive (2 | 4x resistive, 1x
| © Woodward | switchable as AI/DI) | 3x resistive
| resistive/current/v | 5x resistive
| All Rights Reserved | olt
| Speed input (MPU) | 1 | 1 | 1 | 1
| Aux. excitation (D+) | 1 | 1 | 1 | 1
| Ethernet (TCP/IP) | — | — | — | 1
| For more information contact: | CAN (J1939) | 1 | 1 | 1 | 1
| External DI/DO via CAN | bus
| -/- | -/- | 16 / 16 | 16 / 16
| USB service port | 1 | 1 | 1 | 1
| RS485 | — | 1 | 1 | 1
| RS232 | — | — | 1 | 1
| Micro SD card support | — | — | — | 1
Listings/Approvals
| CE Marked, EAC | ✓
| UL / cUL Listing | ✓ | ✓ | ✓ | ✓
Part Numbers
| Control with connectors and fastening | kit | 8440-2251 | 8440-2253 | 8440-2256 | 8440-2255
| Spare connector kit | 10-009-352 | 10-004-674 | 10-004-675 | 10-004-675
RELATED PRODUCTS
| B37686A – 2022/04/Stuttgart | • | Configuration tool ToolKit-SC (Product Specification # 37695): P/N 9927-2684
| • | I/O Expansion Board IKD1 (Product Specification # 37171): P/N 8440-2116
| • | Small Engine Control Module SECM-70 (Product Specification # 36363)
