URL: https://www.woodward.com/products/wp-content/uploads/sites/3/2024/08/B37896A_A.pdf
Accessed: 2026-11-20

Released
Product Specification
37896A
| easYgen | | | GC-3400XT
Salient Features
|  Command up to 248 gensets sorted into | 8 groups of
31 gensets each
 Cascaded control architecture with
| o | Peer-to-peer communication
| o | Load share line redundancy at each
level
|  PC based emulation tool for testing load | dependent
start/stop sequence
 Direct Connect up to 690 VAC
 Applications
 Prime Power
 Peak shaving
 Emergency standby
 Import-Export
| Group Controller for large fleet of gensets |  Island parallel
| DESCRIPTION |  Mains parallel
|  | Redundant CAN-Ethernet
| Woodward’s group controller, GC-3400XT is designed to manage virtually any large scale power generation | communication between
| system you can imagine. It enables you to command up to 248 gensets, with complete genset management, | GC-3400XT and easYgen
synchronization, dead bus prioritization, load share, and load dependent start/stop capabilities, in combination
| with Woodward’s easYgen-3400XT/3500XT equipped genset controllers. These controllers come with stand- | 
Redundant Ethernet-
| ardized software that is simple to configure, yet easily customizable for individual applications. Peer-to-peer | Ethernet communication
communication between the controls and load share line redundancy at each level ensures single-fail-safe op-
| eration of your power generation control system. | among GC-3400XT
| The GC-3400XT is based on a scalable multi-master control concept to combine up to 31x easYgen-3000XT | 
Generator Group Breaker
| equipped gensets with one group controller in a group. The groups are scaled up to x8, i.e. a total up to 248 | (GGB) synchronization
gensets can be managed in an application. The data flow within the group is handled by CAN or Ethernet or
| CAN & Ethernet bus. The group controller collects and sorts the data of its group and acts like a “Big Genset” | and busbar arbitration
control to the other GCs. The data flow among the group controllers is handled by second communication bus
| Ethernet B or Ethernet C or Ethernet B & C. Through the decoupling of the overall data flow, the bus bandwidth | 
Mains Circuit Breaker
| is kept low and the single genset operation is kept safe, should a group controller become the point of failure. | (MCB) synchronization
Furthermore, the group controller may handle a group breaker, to synchronize or prioritize dead busbar closing.
| Additionally, the group controller supports the synchronization and soft loading/unloading of a tie- or mains | and soft loading /
| breaker. Comprehensive diagnostics, monitoring and system update function are implemented to help fast com- | unloading
missioning of the system.
| Woodward’s easYgen-3400XT/3500XT K51 is an exceptionally versatile genset control with complete engine- | 
Load dependent start /
| generator control and protection, genset breaker synchronization, dead bus arbitration and isochronous/droop | stop (LDSS) for the entire
| load share capabilities. The easYgen-3500XT is available in two packages, P1 and P2, both are compatible to | fleet
work with GC-3400XT. Both the packages are available without a display in a rugged metal housing suitable for
| back panel installations. A sophisticated touch screen remote panel (RP-3000XT) complements them as an op- | 
Comprehensive
erator control panel.
diagnostics, monitoring
| FEATURES | and system update
function
|  | Full connectivity of up to 248 gensets sorted into 8 groups of 31 gensets each. One GC-3400XT per group
 LDSS Emulation tool
|  | Redundant or single load share communication over CAN/Ethernet between easYgen and group controller
|  | Redundant or single load share communication over Ethernet among group controllers
 Emulate generator
|  | Dedicated Ethernet Modbus TCP communication line to external Modbus master (PLC, SCADA etc.)
|  | Active and reactive load sharing and load dependent start/stop (LDSS) management of the whole fleet
sequencing on a PC
|  | LDSS algorithm is emulated with a PC software and the final settings are transferred directly to the GC
 Transfer the final settings
|  | Supports synchronization and soft loading/unloading of a tie- or mains breaker
|  | Phase angle compensation (Vector group adjustment) in case transformers are used in the application | directly to the GC-3400XT
|  | Comprehensive monitoring of all interfaces, loss of redundancy and breaker feedback plausibility check |  UL 61010, UL 6200, CSA,
|  | “System Update” function for troubleshooting and fast commissioning
|  | Time / Date synchronization over Simple Network Time Protocol (SNTP)
and CE compliance
|  | Woodward ToolKit™ software for flexible setup from a single connection to the network. The ToolKit can be
accessed either via USB, or via Ethernet, or via CAN ports.
Released
SPECIFICATIONS
| Power supply..........................................................12/24 VDC (8 to 40 VDC) | Discrete inputs..............................................................................isolated
| Intrinsic consumption ............................................................... max. 22 W | Input range............................................................12/24 VDC (8 to 40 VDC)
| Ambient temperature (operation)....................-40 to 70 °C / -40 to 158 °F | Input resistance.............................................................approx. 20 kOhms
| Ambient temperature (storage)......................-30 to 80 °C / -22 to 176 °F | Relay outputs .................................................................................... isolated
| Ambient humidity.....................................................95%, non-condensing | Contact material.................................................................................AgCdO
| Voltage (software configurable).....................................................( /) | Load (GP) ....................................................................... 2.00 AAC@250 VAC
| 100 VAC | Rated (Vrated)............................................69/120 VAC | 2.00 ADC@24 VDC / 0.36 ADC@125 VDC / 0.18 ADC@250 VDC
| Max. value (Vmax)............................................86/150 VAC | Analog inputs (isolated).........................................................freely scalable
| and 400 /600 VAC Rated (Vrated)*..........................................400/690 VAC | Type 1..............................................0 to 1 V / 0 to 2000 Ohms / 0 to 20 mA
| Max. value (Vmax)..........................................520/897 VAC | Resolution...........................................................................................16 Bit
| Rated surge volt. (Vsurge)....................................................6.0 kV | Maximum permissible voltage against genset Ground...........................9 V
| Accuracy .....................................................................................Class 0.5 | Maximum permissible voltage between genset Ground & PE ...........100 V
| Measurable alternator windings.3p-3w, 3p-4w, 3p-4w OD, 1p-2w, 1p-3w | Housing Back panel mounting.............Powder Coated Sheet metal housing
| Setting range...................primary.................................50 to 650,000 VAC | Dimensions | WxHxD P1:...................................250 × 228 × 50 mm
| Linear measuring range............................................................1.25×Vrated | Connection..................................................... screw/plug terminals 2.5 mm²
| Measuring frequency ............................................ 50/60 Hz (30 to 85 Hz) | Protection system ................................................................................. IP 20
| High Impedance Input; Resistance per path................................. 2.5 M | Weight.................................................................................. approx. 1,750 g
| Max. power consumption per path..............................................< 0.15 W | Disturbance test (CE)............tested according to applicable IEC standards
Listings ...................................................................CE, UL, cUL, EAC, CSA
___________________________
| A* | 3 phase 3 wire  constellations are limited to 600 VAC system
APPLICATION
Released
DIMENSIONS
| Metal | housing for cabinet
mounting
TERMINAL DIAGRAM
RELATED PRODUCTS
|  | Genset Controller easYgen-3500XT-P1- K51 & easYgen-3500XT-P2- | K51
| (Product | Specification
| # | 37583)
|  | ToolKit (Product Specification # 03366)
|  | LDSS Emulation Tool (Product Specification #37897)
Released
TOOLKIT CONFIGURATION & VISUALIZATION SOFTWARE
| CONTACT | Woodward’s ToolKit provides user-friendly configuration, commissioning assistance, visualization
and the overview pages show what other controls the GC is communicating with. The GC-3400XT
| North & Central America | Home Page is shown below.
| Tel.: | +1 970 962 7331
 SalesPGD_NAandCA@woodward.com
South America
| Tel.: | +55 19 3708 4800
 SalesPGD_SA@woodward.com
Europe
Tel. Stuttgart: +49 711 78954 510
| Tel. Kempen: | +49 2152 145 331
 SalesPGD_EUROPE@woodward.com
Middle East & Africa
| Tel.: | +971 2 678 4424
 SalesPGD_MEA@woodward.com
Russia
| Tel.: | +7 812 319 3007
 SalesPGD_RUSSIA@woodward.com
China
| Tel.: | +86 512 8818 5515
 SalesPGD_CHINA@woodward.com
| India | LDSS EMULATION TOOL OVERVIEW
| Tel.: | +91 124 4399 500
|  | SalesPGD_INDIA@woodward.com | LDSS Emulation Tool allows emulating a number of easYgen-3000XT, GC-3000XT, loads and
| ASEAN & Oceania | mains connections and their load dependent start/stop behavior. The tool allows access by Mod-
| Tel.: | +49 711 78954 510
bus/TCP master to r/w the parameter set. The final settings file can be directly transferred to the
|  | SalesPGD_ASEAN@woodward.com | GC-3400XT or can be used offline by ToolKit.
www.woodward.com
Subject to alterations, errors excepted.
Subject to technical modifications.
This document is distributed for informa-
tional purposes only. It is not to be con-
strued as creating or becoming part of
any Woodward Company contractual or
warranty obligation unless expressly
stated in a written sales contract.
We appreciate your comments about the
content of our publications. Please send
comments including the document num-
ber below to
stgt-doc@woodward.com
© Woodward
All Rights Reserved
| For more information contact: | PART
NUMBERS
| Description | Order Code
| GC-3400XT-P1 | 8440-2228
| easYgen-3500XT-P1-K51 | 8440-2230
| easYgen-3500XT-P2-K51 | 8440-2238
37896 - 2019/02/Stuttgart
