URL: http://worldpowergen.com/Home/ProdDetail/4
Accessed: 2026-11-24

Power Engine - FUZHOU WORLD POWER GENERATION CO.,LTD
Login | Register
PRODUCTS
SOLUTION
WHY WD POWER
SUPPORT
CONTACT US
Diesel Generator Set
Power Range
Power Engine
Gas Generator Set
Power Range
Power Engine
Customized Solution
Containerized
Trailer Generator Set
Lighting Tower
Rental Generator Set
CKD Solution
Solution
Building
Mining
Hospital
Power Plants
Data Center
Outdoor Prime Power
Telecoms
Outdoor Projects
Why WD POWER
Why WD POWER
Philosophy
Our Partners
Certificate & Honor
WD POWER Project
SUPPORT
Spare Parts
Warranty
Download
Contact Us
Contact Us
Social Media
power products
Diesel Generator Set
Power Range
Power Engine
Gas Generator Set
Power Range
Power Engine
Customized Solution
Containerized
Trailer Generator Set
Lighting Tower
Rental Generator Set
CKD Solution
For more company information
about WD POWER generating
equipment
Call: +0086-591-83208871
+0086-591-83203911
E-mail: sales@wd-power.com
Gas Generator Set
Home › Gas Generator Set › Power Engine
Need to buy a diesel generator set ?
The industrial line has been conceived to offer the maximum performance and accessibility during maintenance operations, at both the professional and individual levels. The products in this line stand out for their high effectiveness and for guaranteeing a reliable and efficient supply. They can be used in residential, tourism, industrial, agricultural, and civil protection areas, amongst others.
Download Catalog
Power Engine
50Hz
60Hz
| | | | | |
| MODEL | P.R.P kW | P.R.P kVA | E.S.P kW | E.S.P kVA | ENGINE | CYL. | GOV | DOWNLOAD
| WDPG-C250 | 200 | 250 | 220 | 275 | NT855-GA | 6 | E |
| WDPG-C275 | 220 | 275 | 240 | 300 | NTA855-G1A | 6 | E |
| WDPG-C313 | 250 | 313 | 275 | 344 | MTAA11-G3 | 6 | E |
| WDPG-C344 | 275 | 344 | 300 | 375 | NTA855-G2A | 6 | E |
| WDPG-C350 | 280 | 350 | 310 | 388 | NTA855-G4 | 6 | E |
| WDPG-C375 | 300 | 375 | 330 | 413 | NTAA855-G7 | 6 | E |
| WDPG-C450 | 360 | 450 | 400 | 500 | KTA19-G3 | 6 | E |
| WDPG-C500 | 400 | 500 | 450 | 563 | KTA19-G3A | 6 | E |
| WDPG-C575 | 460 | 575 | 520 | 650 | KTAA19-G6 | 6 | E |
| WDPG-C625 | 500 | 625 | 550 | 688 | KT38-G | 12 | E |
| WDPG-C650Q | 520 | 650 | 570 | 713 | QSK19-G3 | 12 | E |
| WDPG-C750 | 600 | 750 | 660 | 825 | KTA38-G2 | 12 | E |
| WDPG-C800 | 640 | 800 | 704 | 880 | KTA38-G2B | 12 | E |
| WDPG-C910 | 728 | 910 | 800 | 1000 | KTA38-G2A | 12 | E |
| WDPG-C1000 | 800 | 1000 | 880 | 1100 | KTA38-G5 | 12 | E |
| WDPG-C1250 | 1000 | 1250 | 1100 | 1375 | KTA50-G3 | 16 | E |
| WDPG-C1375 | 1100 | 1375 | 1200 | 1500 | KTA50-G8 | 16 | E |
| WDPG-C1500 | 1200 | 1500 | 1320 | 1650 | KTA50-GS8 | 16 | E |
| | | | | |
| MODEL | P.R.P kW | P.R.P kVA | E.S.P kW | E.S.P kVA | ENGINE | CYL. | GOV | DOWNLOAD
| WDPG-C250 | 200 | 250 | 220 | 275 | NT855-GA | 6 | E |
| WDPG-C275 | 220 | 275 | 240 | 300 | NTA855-G1A | 6 | E |
| WDPG-C313 | 250 | 313 | 275 | 344 | MTAA11-G3 | 6 | E |
| WDPG-C344 | 275 | 344 | 300 | 375 | NTA855-G2A | 6 | E |
| WDPG-C350 | 280 | 350 | 310 | 388 | NTA855-G4 | 6 | E |
| WDPG-C375 | 300 | 375 | 330 | 413 | NTAA855-G7 | 6 | E |
| WDPG-C450 | 360 | 450 | 400 | 500 | KTA19-G3 | 6 | E |
| WDPG-C500 | 400 | 500 | 450 | 563 | KTA19-G3A | 6 | E |
| WDPG-C575 | 460 | 575 | 520 | 650 | KTAA19-G6 | 6 | E |
| WDPG-C625 | 500 | 625 | 550 | 688 | KT38-G | 12 | E |
| WDPG-C650Q | 520 | 650 | 570 | 713 | QSK19-G3 | 12 | E |
| WDPG-C750 | 600 | 750 | 660 | 825 | KTA38-G2 | 12 | E |
| WDPG-C800 | 640 | 800 | 704 | 880 | KTA38-G2B | 12 | E |
| WDPG-C910 | 728 | 910 | 800 | 1000 | KTA38-G2A | 12 | E |
| WDPG-C1000 | 800 | 1000 | 880 | 1100 | KTA38-G5 | 12 | E |
| WDPG-C1250 | 1000 | 1250 | 1100 | 1375 | KTA50-G3 | 16 | E |
| WDPG-C1375 | 1100 | 1375 | 1200 | 1500 | KTA50-G8 | 16 | E |
| WDPG-C1500 | 1200 | 1500 | 1320 | 1650 | KTA50-GS8 | 16 | E |
50Hz
60Hz
| | | | | |
| MODEL | P.R.P kW | P.R.P kVA | E.S.P kW | E.S.P kVA | ENGINE | CYL. | GOV | DOWNLOAD
| WDPG-C250 | 200 | 250 | 220 | 275 | NT855-GA | 6 | E |
| WDPG-C275 | 220 | 275 | 240 | 300 | NTA855-G1A | 6 | E |
| WDPG-C313 | 250 | 313 | 275 | 344 | MTAA11-G3 | 6 | E |
| WDPG-C344 | 275 | 344 | 300 | 375 | NTA855-G2A | 6 | E |
| WDPG-C350 | 280 | 350 | 310 | 388 | NTA855-G4 | 6 | E |
| WDPG-C375 | 300 | 375 | 330 | 413 | NTAA855-G7 | 6 | E |
| WDPG-C450 | 360 | 450 | 400 | 500 | KTA19-G3 | 6 | E |
| WDPG-C500 | 400 | 500 | 450 | 563 | KTA19-G3A | 6 | E |
| WDPG-C575 | 460 | 575 | 520 | 650 | KTAA19-G6 | 6 | E |
| WDPG-C625 | 500 | 625 | 550 | 688 | KT38-G | 12 | E |
| WDPG-C650Q | 520 | 650 | 570 | 713 | QSK19-G3 | 12 | E |
| WDPG-C750 | 600 | 750 | 660 | 825 | KTA38-G2 | 12 | E |
| WDPG-C800 | 640 | 800 | 704 | 880 | KTA38-G2B | 12 | E |
| WDPG-C910 | 728 | 910 | 800 | 1000 | KTA38-G2A | 12 | E |
| WDPG-C1000 | 800 | 1000 | 880 | 1100 | KTA38-G5 | 12 | E |
| WDPG-C1250 | 1000 | 1250 | 1100 | 1375 | KTA50-G3 | 16 | E |
| WDPG-C1375 | 1100 | 1375 | 1200 | 1500 | KTA50-G8 | 16 | E |
| WDPG-C1500 | 1200 | 1500 | 1320 | 1650 | KTA50-GS8 | 16 | E |
| | | | | |
| MODEL | P.R.P kW | P.R.P kVA | E.S.P kW | E.S.P kVA | ENGINE | CYL. | GOV | DOWNLOAD
| WDPG-C250 | 200 | 250 | 220 | 275 | NT855-GA | 6 | E |
| WDPG-C275 | 220 | 275 | 240 | 300 | NTA855-G1A | 6 | E |
| WDPG-C313 | 250 | 313 | 275 | 344 | MTAA11-G3 | 6 | E |
| WDPG-C344 | 275 | 344 | 300 | 375 | NTA855-G2A | 6 | E |
| WDPG-C350 | 280 | 350 | 310 | 388 | NTA855-G4 | 6 | E |
| WDPG-C375 | 300 | 375 | 330 | 413 | NTAA855-G7 | 6 | E |
| WDPG-C450 | 360 | 450 | 400 | 500 | KTA19-G3 | 6 | E |
| WDPG-C500 | 400 | 500 | 450 | 563 | KTA19-G3A | 6 | E |
| WDPG-C575 | 460 | 575 | 520 | 650 | KTAA19-G6 | 6 | E |
| WDPG-C625 | 500 | 625 | 550 | 688 | KT38-G | 12 | E |
| WDPG-C650Q | 520 | 650 | 570 | 713 | QSK19-G3 | 12 | E |
| WDPG-C750 | 600 | 750 | 660 | 825 | KTA38-G2 | 12 | E |
| WDPG-C800 | 640 | 800 | 704 | 880 | KTA38-G2B | 12 | E |
| WDPG-C910 | 728 | 910 | 800 | 1000 | KTA38-G2A | 12 | E |
| WDPG-C1000 | 800 | 1000 | 880 | 1100 | KTA38-G5 | 12 | E |
| WDPG-C1250 | 1000 | 1250 | 1100 | 1375 | KTA50-G3 | 16 | E |
| WDPG-C1375 | 1100 | 1375 | 1200 | 1500 | KTA50-G8 | 16 | E |
| WDPG-C1500 | 1200 | 1500 | 1320 | 1650 | KTA50-GS8 | 16 | E |
50Hz
60Hz
| | | | | |
| MODEL | P.R.P kW | P.R.P kVA | E.S.P kW | E.S.P kVA | ENGINE | CYL. | GOV | DOWNLOAD
| WDPG-C250 | 200 | 250 | 220 | 275 | NT855-GA | 6 | E |
| WDPG-C275 | 220 | 275 | 240 | 300 | NTA855-G1A | 6 | E |
| WDPG-C313 | 250 | 313 | 275 | 344 | MTAA11-G3 | 6 | E |
| WDPG-C344 | 275 | 344 | 300 | 375 | NTA855-G2A | 6 | E |
| WDPG-C350 | 280 | 350 | 310 | 388 | NTA855-G4 | 6 | E |
| WDPG-C375 | 300 | 375 | 330 | 413 | NTAA855-G7 | 6 | E |
| WDPG-C450 | 360 | 450 | 400 | 500 | KTA19-G3 | 6 | E |
| WDPG-C500 | 400 | 500 | 450 | 563 | KTA19-G3A | 6 | E |
| WDPG-C575 | 460 | 575 | 520 | 650 | KTAA19-G6 | 6 | E |
| WDPG-C625 | 500 | 625 | 550 | 688 | KT38-G | 12 | E |
| WDPG-C650Q | 520 | 650 | 570 | 713 | QSK19-G3 | 12 | E |
| WDPG-C750 | 600 | 750 | 660 | 825 | KTA38-G2 | 12 | E |
| WDPG-C800 | 640 | 800 | 704 | 880 | KTA38-G2B | 12 | E |
| WDPG-C910 | 728 | 910 | 800 | 1000 | KTA38-G2A | 12 | E |
| WDPG-C1000 | 800 | 1000 | 880 | 1100 | KTA38-G5 | 12 | E |
| WDPG-C1250 | 1000 | 1250 | 1100 | 1375 | KTA50-G3 | 16 | E |
| WDPG-C1375 | 1100 | 1375 | 1200 | 1500 | KTA50-G8 | 16 | E |
| WDPG-C1500 | 1200 | 1500 | 1320 | 1650 | KTA50-GS8 | 16 | E |
| | | | | |
| MODEL | P.R.P kW | P.R.P kVA | E.S.P kW | E.S.P kVA | ENGINE | CYL. | GOV | DOWNLOAD
| WDPG-C250 | 200 | 250 | 220 | 275 | NT855-GA | 6 | E |
| WDPG-C275 | 220 | 275 | 240 | 300 | NTA855-G1A | 6 | E |
| WDPG-C313 | 250 | 313 | 275 | 344 | MTAA11-G3 | 6 | E |
| WDPG-C344 | 275 | 344 | 300 | 375 | NTA855-G2A | 6 | E |
| WDPG-C350 | 280 | 350 | 310 | 388 | NTA855-G4 | 6 | E |
| WDPG-C375 | 300 | 375 | 330 | 413 | NTAA855-G7 | 6 | E |
| WDPG-C450 | 360 | 450 | 400 | 500 | KTA19-G3 | 6 | E |
| WDPG-C500 | 400 | 500 | 450 | 563 | KTA19-G3A | 6 | E |
| WDPG-C575 | 460 | 575 | 520 | 650 | KTAA19-G6 | 6 | E |
| WDPG-C625 | 500 | 625 | 550 | 688 | KT38-G | 12 | E |
| WDPG-C650Q | 520 | 650 | 570 | 713 | QSK19-G3 | 12 | E |
| WDPG-C750 | 600 | 750 | 660 | 825 | KTA38-G2 | 12 | E |
| WDPG-C800 | 640 | 800 | 704 | 880 | KTA38-G2B | 12 | E |
| WDPG-C910 | 728 | 910 | 800 | 1000 | KTA38-G2A | 12 | E |
| WDPG-C1000 | 800 | 1000 | 880 | 1100 | KTA38-G5 | 12 | E |
| WDPG-C1250 | 1000 | 1250 | 1100 | 1375 | KTA50-G3 | 16 | E |
| WDPG-C1375 | 1100 | 1375 | 1200 | 1500 | KTA50-G8 | 16 | E |
| WDPG-C1500 | 1200 | 1500 | 1320 | 1650 | KTA50-GS8 | 16 | E |
Power Project
Power Station
Factory Project
14 Units Project
Hotel Project
Related Products
Engine Parts
Alternator parts
Maintenance Materials
Electrical Parts
PRODUCTS
Diesel Generator Set
Gas Generator Set
Customized Solution
SOLUTIONS
Building
Mining
Hospital
Power Plants
Data Center
Outdoor Prime Power
Telecoms
Outdoor Projects
SUPPORT
Spare Parts
Warranty
Download
CONTACT US
Contact Us
Social Media
SOCIAL MEDIA
Email
Copyright©2017 World Power Generation Co., Ltd. All Rights Reserved.　Power by nahomet.com
