URL: http://www.wdpower.com/product_item.asp?plt=92&Pone=133
Accessed: 2026-11-13

WP系列柴油机 - 产品展示 - 无锡动力工程股份有限公司
欢迎您访问无锡动力工程股份有限公司的网站！
全国销售服务热线：0510-88536507
中文版 ENGLISH
加入收藏 | 企业邮局
导航
公司介绍
公司简介
资质认证
HSE方针
质量方针
企业文化
公司理念
新闻动态
产品展示
电站系列
WP系列
通用配套系列
产品案例
产品视频
联系我们
需求信息
人才招聘
产品展示
公司被中国市场调查研究中心评为中国内燃机制造10强企业
电站系列
WP系列
通用配套系列
WP系列柴油机
WP730
WP730
WP1000
WP1000
WP1200
WP2000
WP2000
产品特色：
名师设计 形象焕然一新
高端定制 满足个性需求
数字管理 全程质量溯源
自主研发 动力澎湃强劲
产品参数：
| 型号 | WP680 | WP730 | WP1000 | WP1100 | WP1200 | WP1300 | WP2000 | WP2200
| 标定转速 | r/min | 1500 | 1500 | 1500 | 1500 | 1500 | 1500 | 1500 | 1500
| 标定功率 | kW | 682 | 738 | 1038 | 1128 | 1238 | 1308 | 2018 | 2220
| 最 大功率 | kW | 750 | 815 | 1142 | 1241 | 1362 | 1439 | 2220 | 2442
| 最低燃油消耗率 | g/(kW·h) | ≤192 | ≤192 | ≤192 | ≤192 | ≤192 | ≤192 | ≤192 | ≤192
| 机油消耗率 | g/(kW·h) | ≤0.48 | ≤0.48 | ≤0.48 | ≤0.48 | ≤0.48 | ≤0.48 | ≤0.48 | ≤0.48
| 燃油系统 | 电控高压共轨
◀ 上一篇
返回顶部
下一篇 ▶
公司总部联系方式： 电话（总机）：0510－81885566 传真：0510－88536805 邮编：214105
地址：中国江苏省无锡市锡山经济开发区胶阳路2721号 E-mail: wdpower@wdpower.com
COPYRIGHT © 2017 WDPOWER.COM 无锡动力工程股份有限公司 ALL RIGHT RESERVED.
版权归本公司所有,未经许可不得使用、转载、摘编。
《中华人民共和国电信与信息服务业务经营许可证》编号
苏ICP备14033756号-1
公司介绍
公司理念
新闻动态
产品展示
产品视频
需求信息
人才招聘
联系我们
