URL: http://www.wdpower.com/product_item.asp?plt=79&Pone=130
Accessed: 2026-11-13

WD系列柴油机 - 产品展示 - 无锡动力工程股份有限公司
欢迎您访问无锡动力工程股份有限公司的网站！
全国销售服务热线：0510-88536507
中文版 ENGLISH
加入收藏 | 企业邮局
导航
公司介绍
公司简介
资质认证
HSE方针
质量方针
企业文化
公司理念
新闻动态
产品展示
电站系列
WP系列
通用配套系列
产品案例
产品视频
联系我们
需求信息
人才招聘
产品展示
公司被中国市场调查研究中心评为中国内燃机制造10强企业
电站系列
WP系列
通用配套系列
WD系列柴油机
详情点击链接： WD国三系列柴油机
产品特色
· WD系列柴油机是公司吸收军工研究所技术、借鉴AVL经验，改进设计开发的一种发电机组用柴油机。
· 功率从235KW-768KW，具有功率强劲、运行可靠、性价比高等特点，满足整机的可互换性要求。
· 关键零部件均选用质量上乘的柴油机零部件供应商，保证产品品质。
· 产品完全按照发电机组使用特点进行结构布置，外观合理紧凑，适应性更强，采用标准的SAE飞轮壳与SAE飞轮接口匹配输出功率，用户安装便捷。
技术说明：
· 在原柴油机基础上，借鉴世界知名内燃机研发机构经验，通过CAE仿真分析，全新设计柴油机机体、缸盖、曲轴、连杆等重要零部件。
· 导入车用概念的柴油机性能开发，满足非道路用柴油机节能环保的新要求。
· 重新设计冷却及润滑系统，运行可靠性。
· 采用先进的燃油喷射技术与高效增压器进行匹配，在获得良好经济性的同时，严格控制了产品的燃烧压力。
· 符合现代柴油机人性化的研制要求，优化柴油机的密封性与外观，强化柴油机的工作可靠性和安全性。
· 供油系统采用电子控制，执行指令快速、准确，柴油机的平稳运行，满足高等级电站配套及机组并车需要，同时提供微调装置，方便用户使用。
主要型号技术参数：
| 柴油机型号 | 缸径×冲程(mm) | 排量(L) | 标定转速（r/min） | 标定功率（kW） | 超负荷功率（kW） | 最低燃油耗（g/kW.h） | 机油消耗率（g/kW.h） | 排气温度（℃）
| WD129TAD23 | 135×150 | 12.9 | 1500 | 235 | 259 | 198 | ≤0.67 | ≤650
| WD129TAD25 | 135×150 | 12.9 | 1500 | 258 | 284 | 198 | ≤0.67 | ≤650
| WD135TAD28 | 138×150 | 13.5 | 1500 | 280 | 308 | 198 | ≤0.67 | ≤650
| WD145TAD30 | 138×160 | 14.5 | 1500 | 309 | 340 | 198 | ≤0.67 | ≤650
| WD145TAD33 | 138×160 | 14.5 | 1500 | 339 | 373 | 198 | ≤0.67 | ≤700
| WD145TAD35 | 138×160 | 14.5 | 1500 | 353 | 388 | 198 | ≤0.67 | ≤700
| WD269TAD38 | 138×150 | 26.9 | 1500 | 382 | 420 | 198 | ≤0.67 | ≤600
| WD269TAD41 | 138×150 | 26.9 | 1500 | 418 | 460 | 198 | ≤0.67 | ≤600
| WD269TAD43 | 138×150 | 26.9 | 1500 | 432 | 475 | 198 | ≤0.67 | ≤600
| WD269TAD45 | 138×150 | 26.9 | 1500 | 465 | 512 | 198 | ≤0.67 | ≤600
| WD269TAD48 | 138×150 | 26.9 | 1500 | 482 | 530 | 198 | ≤0.67 | ≤600
| WD269TAD50 | 138×150 | 26.9 | 1500 | 526 | 579 | 198 | ≤0.67 | ≤600
| WD269TAD56 | 138×150 | 26.9 | 1500 | 562 | 618 | 198 | ≤0.67 | ≤600
| WD287TAD58 | 138×160 | 28.7 | 1500 | 588 | 647 | 195 | ≤0.67 | ≤650
| WD287TAD61 | 138×160 | 28.7 | 1500 | 628 | 691 | 195 | ≤0.67 | ≤650
| WX287TAD68 | 138×160 | 28.7 | 1500 | 698 | 768 | 195 | ≤0.70 | ≤650
| WX287TAD73 | 138×160 | 28.7 | 1500 | 738 | 812 | 195 | ≤0.70 | ≤650
◀ 上一篇
返回顶部
下一篇 ▶
公司总部联系方式： 电话（总机）：0510－81885566 传真：0510－88536805 邮编：214105
地址：中国江苏省无锡市锡山经济开发区胶阳路2721号 E-mail: wdpower@wdpower.com
COPYRIGHT © 2017 WDPOWER.COM 无锡动力工程股份有限公司 ALL RIGHT RESERVED.
版权归本公司所有,未经许可不得使用、转载、摘编。
《中华人民共和国电信与信息服务业务经营许可证》编号
苏ICP备14033756号-1
公司介绍
公司理念
新闻动态
产品展示
产品视频
需求信息
人才招聘
联系我们
