URL: http://www.wdpower.com/product_item.asp?plt=84&Pone=130
Accessed: 2026-11-13

雷擎系列柴油机 - 产品展示 - 无锡动力工程股份有限公司
欢迎您访问无锡动力工程股份有限公司的网站！
全国销售服务热线：0510-88536507
中文版 ENGLISH
加入收藏 | 企业邮局
导航
公司介绍
公司简介
资质认证
HSE方针
质量方针
企业文化
公司理念
新闻动态
产品展示
电站系列
WP系列
通用配套系列
产品案例
产品视频
联系我们
需求信息
人才招聘
产品展示
公司被中国市场调查研究中心评为中国内燃机制造10强企业
电站系列
WP系列
通用配套系列
雷擎系列柴油机
产品特色：
· 产品设计采用集成化、模块化设计理念，满足系列柴油机通用性、可靠性、维修性、安全性等要求
· 龙门式结构机体，整体锻钢曲轴，振荡冷却式整体铸造活塞
· 前置式双层齿轮传动机构，湿式油底壳，内置机油泵
· 一缸一盖，四气门，低涡流比大流量气道气缸盖
· 采用高、低温双水泵循环冷却系统，分别冷却柴油机高温冷却液系统和低温进气冷却系统
· 采用电控高压共轨燃油喷射系统，实现燃油的定时、定量、定压精确控制，使柴油机具有良好的动力性、经济性和排放控制性能
主要型号技术参数：
| 型号 | WD628E3TWD168 | WD628E3TWD182 | WD628E3TWD201 | WD708E3TWD222 | WD708E3TWD241 | WD708E3TWD281
| 型式 | V型16缸、水冷、四冲程、直喷式
| 进气方式 | 废气涡轮增压及水-空中冷
| 缸径×冲程 mm | 160×195 | 170×195
| 排量 L | 62.73 | 70.82
| 标定转速 r/min | 1500
| 标定功率 kW | 1680 | 1820 | 2018 | 2220 | 2418 | 2818
| 超负荷功率 kW | 1848 | 2002 | 2220 | 2442 | 2660 | 3100
| 最低燃油燃油耗 g/kW.h | 195
| 机油消耗率 g/kW.h | ≤0.48
| 排温 ℃ | ≤700
| 冷却水容量 L | 高温循环150；低温循环40 | 高温循环225；低温循环240 | 高温循环250；低温循环270
| 机油容量 L | 250
| 启动方式 | 24V电起动
| 燃油喷射系统 | 电控高压共轨
| 重量 kg | 10000
◀ 上一篇
返回顶部
下一篇 ▶
公司总部联系方式： 电话（总机）：0510－81885566 传真：0510－88536805 邮编：214105
地址：中国江苏省无锡市锡山经济开发区胶阳路2721号 E-mail: wdpower@wdpower.com
COPYRIGHT © 2017 WDPOWER.COM 无锡动力工程股份有限公司 ALL RIGHT RESERVED.
版权归本公司所有,未经许可不得使用、转载、摘编。
《中华人民共和国电信与信息服务业务经营许可证》编号
苏ICP备14033756号-1
公司介绍
公司理念
新闻动态
产品展示
产品视频
需求信息
人才招聘
联系我们
