URL: http://www.wdpower.com/product_item.asp?plt=95&Pone=130
Accessed: 2026-11-13

原厂一体机 - 产品展示 - 无锡动力工程股份有限公司
欢迎您访问无锡动力工程股份有限公司的网站！
全国销售服务热线：0510-88536507
中文版 ENGLISH
加入收藏 | 企业邮局
导航
公司介绍
公司简介
资质认证
HSE方针
质量方针
企业文化
公司理念
新闻动态
产品展示
电站系列
WP系列
通用配套系列
产品案例
产品视频
联系我们
需求信息
人才招聘
产品展示
公司被中国市场调查研究中心评为中国内燃机制造10强企业
电站系列
WP系列
通用配套系列
原厂一体机
适配功率：50-2400kW
产品特色
· 功率输出高，扭矩大，维护方便。
· 控制器集数字、智能、网络技术于一体，以微处理器为核心，计算机控制、调控、监控系统。
· 发电机的设计、生产和测试完全符合国家标准。
· 配备监控系统和紧急停机装置。报警器采用二极管照明方式，经久耐用，可靠性高。
主要型号技术参数
| 型号 | 常用功率 | 备用功率 | 发动机 | 发电机 | 敞开式 | 静音型
| | KVA | kW | KVA | kW | | | L*W*H(mm) | Veight(kg) | L*W*H(mm) | Veight(kg)
| WD250 | 250 | 200 | 275 | 220 | WD129TAD23 | WD274K | 3200×1100×1800 | 3000 | 4350×1650×1810 | 3600
| WD275 | 275 | 220 | 303 | 242 | WD129TAD25 | WD444D | 3200×1100×1800 | 3000 | 4350×1650×1810 | 3600
| WD313 | 313 | 250 | 344 | 275 | WD135TAD28 | WD4AAEc | 3250×1250×1800 | 3200 | 4350×1650×1950 | 3800
| WD350 | 350 | 280 | 385 | 308 | WD145TAD30 | WD444E | 3250×1250×1800 | 3400 | 4350×1650×1950 | 4200
| WD375 | 375 | 300 | 413 | 330 | WD145TAD33L | WD444FS | 3250×1250×1800 | 3400 | 4350×1650×1950 | 4200
| WD400 | 400 | 320 | 440 | 352 | WD145TAD35 | WD444F | 3250×1250×1800 | 3600 | 4350×1650×1950 | 4450
| WD438 | 438 | 350 | 481 | 385 | WD269TAD38 | WD544C | 3520×1550×2250 | 4000 | 5035×1885×2250 | 5000
| WD450 | 450 | 360 | 495 | 396 | WD269TAD41 | WD544C | 3520×1550×2250 | 4200 | 5035×1885×2250 | 5200
| WD500 | 500 | 400 | 550 | 440 | WD269TAD43 | WD544C | 3520×1550×2250 | 4200 | 5035×1885×2250 | 5200
| WD525 | 525 | 420 | 578 | 462 | WD269TAD48 | WD544D | 3600×1620×2300 | 4200 | 5035×1885×2450 | 5200
| WD563 | 563 | 450 | 619 | 495 | WD269TAD50 | WD544DL | 3600×1620×2300 | 4200 | 5035×1885×2450 | 5200
| WD625 | 625 | 500 | 688 | 550 | WD269TAD56 | WD544FS | 3600×1620×2300 | 4400 | 5035×1885×2450 | 5400
| WD650 | 650 | 520 | 715 | 572 | WD287TAD58 | WD544F | 3600×1620×2300 | 4400 | 5035×1885×2450 | 5400
| WD688 | 688 | 550 | 756 | 605 | WD287TAD61L | WD634B | 3600×1620×2300 | 4400 | 5035×1885×2450 | 5400
| WD750 | 750 | 600 | 825 | 660 | WX287TAD68 | WD634B | 3600×1620×2300 | 4400 | 5035×1885×2450 | 5400
| WD875 | 875 | 700 | 963 | 770 | WD327TAD78 | WD634B | 4050×1950×2600 | 5500 | 6050×2435×2896(20HP) | 7000
| WD900 | 900 | 720 | 990 | 792 | WD327TAD82 | WD634D | 4050×1950×2600 | 7700 | 6050×2435×2896(20HP) | 9200
| WD1000 | 1000 | 800 | 1100 | 880 | WD327TAD88 | WD634E | 4050×1950×2600 | 7900 | 6050×2435×2896(20HP) | 9400
| WD1125 | 1125 | 900 | 1375 | 1100 | WD327TAD100 | WD634F | 4050×1950×2600 | 7900 | 6050×2435×2896(20HP) | 9400
| WD1250 | 1250 | 1000 | 1513 | 1210 | WD360TAD110 | WD634G | 4050×1950×2600 | 7900 | 6050×2435×2896(20HP) | 9400
| WD1375 | 1375 | 1100 | 1650 | 1320 | WD360TAD120 | WD734B | 4050×1950×2600 | 7900 | 6050×2435×2896(20HP) | 9400
| 型号 | 常用功率 | 备用功率 | 发动机 | 发电机 | 敞开式 | 静音型
| | KVA | kW | KVA | kW | | | L*W*H(mm) | Veight(kg) | L*W*H(mm) | Veight(kg)
| WDE563 | 563 | 450 | 619 | 495 | WD287E3TAD50 | WD544DL | 3600×1620×2300 | 4200 | >5035×1885×2450 | 5200
| WDE625 | 625 | 500 | 688 | 500 | WD287E3TAD56 | WD544FS | 3600×1620×2300 | 4400 | >5035×1885×2450 | 5400
| WDE650 | 650 | 520 | 715 | 572 | WD287E3TAD58 | WD544F | 3600×1620×2300 | 4400 | >5035×1885×2450 | 5400
| WDE688 | 688 | 550 | 756 | 605 | WD287E3TAD61 | WD634B | 3600×1620×2300 | 4400 | >5035×1885×2450 | 5400
| WDE750 | 750 | 600 | 825 | 660 | WX287E3TAD68 | WD634B | 3600×1620×2300 | 4400 | >5035×1885×2450 | 5400
| WDE750 | 750 | 600 | 825 | 660 | WD327E3TAD68 | WD634B | 3600×1620×2300 | 4400 | >5035×1885×2450 | 5400
| WDE800 | 800 | 640 | 880 | 704 | WX287E3TAD73 | WD634C | 3600×1620×2300 | 4400 | >5035×1885×2450 | 5400
| WDE800 | 800 | 640 | 880 | 704 | WD327E3TAD73 | WD634C | 4050×1950×2600 | 5500 | 6050×2435×2896(20HP) | 7000
| WDE875 | 875 | 700 | 963 | 770 | WD327E3TAD78 | WD634D | 4050×1950×2600 | 5500 | 6050×2435×2896(20HP) | 7000
| WDE900 | 900 | 720 | 990 | 792 | WD327E3TAD82 | WD634D | 4050×1950×2600 | 7700 | 6050×2435×2896(20HP) | 9200
| WDE1000 | 1000 | 800 | 1100 | 880 | WD327E3TAD88 | WD634E | 4050×1950×2600 | 7900 | 6050×2435×2896(20HP) | 9400
| WDE1000 | 1000 | 800 | 1100 | 880 | WD327E3TAD92 | WD634E | 4050×1950×2600 | 7900 | 6050×2435×2896(20HP) | 9400
| WDE1125 | 1125 | 900 | 1238 | 990 | WD327E3TAD100 | WD634F | 4050×1950×2600 | 7900 | 6050×2435×2896(20HP) | 9400
| WDE1250 | 1250 | 1000 | 1375 | 1100 | WD360E3TAD110 | WD634G | 4050×1950×2600 | 7900 | 6050×2435×2896(20HP) | 9400
| WDE1375 | 1375 | 1100 | 1513 | 1210 | WD360E3TAD120 | WD734B | 4050×1950×2600 | 7900 | 6050×2435×2896(20HP) | 9400
| WDE1500 | 1500 | 1200 | 1650 | 320 | WD360E3TAD130 | WD734C | 4050×1950×2600 | 7900 | 6050×2435×2896(20HP) | 9400
| WDE1875 | 1875 | 1500 | 2063 | 1650 | WD628E3TWD168 | WD734E | 6500×2500×3060 | 16000 | 12192×2435×2896(40HP) | 18500
| WDE2062 | 2062 | 1650 | 2268 | 1815 | WD628E3TWD182 | WD734F | 6500×2500×3060 | 16000 | 12192×2435×2896(40HP) | 18500
| WDE2250 | 2250 | 1800 | 2475 | 1980 | WD628E3TWD201 | WD734G | 6500×2500×3060 | 16000 | 12192×2435×2896(40HP) | 18500
| WDE2500 | 2500 | 2000 | 2750 | 2200 | WD708E3TWD222 | WD734H | 6500×2500×3060 | 16000 | 12192×2435×2896(40HP) | 18500
| WDE2750 | 2750 | 2200 | 3025 | 2420 | WD708E3TWD241 | WD734J | 6500×2500×3060 | 16000 | 12192×2435×2896(40HP) | 18500
◀ 上一篇
返回顶部
下一篇 ▶
公司总部联系方式： 电话（总机）：0510－81885566 传真：0510－88536805 邮编：214105
地址：中国江苏省无锡市锡山经济开发区胶阳路2721号 E-mail: wdpower@wdpower.com
COPYRIGHT © 2017 WDPOWER.COM 无锡动力工程股份有限公司 ALL RIGHT RESERVED.
版权归本公司所有,未经许可不得使用、转载、摘编。
《中华人民共和国电信与信息服务业务经营许可证》编号
苏ICP备14033756号-1
公司介绍
公司理念
新闻动态
产品展示
产品视频
需求信息
人才招聘
联系我们
