URL: http://www.wdpower.com/product_item.asp?plt=94&Pone=130
Accessed: 2026-11-13

WJ系列柴油机 - 产品展示 - 无锡动力工程股份有限公司
欢迎您访问无锡动力工程股份有限公司的网站！
全国销售服务热线：0510-88536507
中文版 ENGLISH
加入收藏 | 企业邮局
导航
公司介绍
公司简介
资质认证
HSE方针
质量方针
企业文化
公司理念
新闻动态
产品展示
电站系列
WP系列
通用配套系列
产品案例
产品视频
联系我们
需求信息
人才招聘
产品展示
公司被中国市场调查研究中心评为中国内燃机制造10强企业
电站系列
WP系列
通用配套系列
WJ系列柴油机
无锡动力WJ系列柴油机应用参数：
| 柴油机型号 | 标定转速（r/min） | 标定功率（kW） | 超负荷功率（kW）/ | 缸径×冲程 mm | 排量（L） | 最低燃油耗（g/kW.h） | 机油消耗率（g/kW.h） | 进气方式
| WJ25D2 | 1500 | 22 | 24 | 90×100 | 2.54 | ≤253 | ≤1.63 | 自然吸气
| WJ36D3 | 1500 | 30 | 33 | 100×115 | 3.61 | ≤258.4 | ≤2.04 | 自然吸气
| WJ38D3 | 1500 | 33 | 36 | 102×115 | 3.76 | ≤258.4 | ≤2.04 | 自然吸气
| WJ42D4 | 1500 | 38 | 42 | 105×120 | 4.15 | ≤251.6 | ≤2.04 | 自然吸气
| WJ38TD5 | 1500 | 44 | 48 | 102×115 | 3.76 | ≤258.4 | ≤2.04 | 涡轮增压
| WJ43D6 | 1500 | 56 | 61.6 | 105×125 | 4.33 | ≤231 | ≤1.63 | 涡轮增压
| WJ45TAD7 | 1500 | 66 | 72.6 | 105×130 | 4.5 | ≤239 | ≤1.63 | 增压中冷
| WJ65TD8 | 1500 | 84 | 92.4 | 105×125 | 6.49 | ≤224 | ≤1.63 | 涡轮增压
| WJ68TAD11 | 1500 | 110 | 121 | 105×130 | 6.75 | ≤228 | ≤1.63 | 增压中冷
| WJ70TAD13 | 1500 | 132 | 145 | 105×135 | 7.02 | ≤224 | ≤1.63 | 增压中冷
| WJ78TAD17 | 1500 | 170 | 187 | 113×130 | 7.82 | ≤228 | ≤1.82 | 增压中冷
| WJ97TAD21 | 1500 | 215 | 236 | 126×130 | 9.73 | ≤218 | ≤0.8 | 增压中冷
| WJ97TAD24 | 1500 | 240 | 264 | 126×135 | 10.09 | ≤218 | ≤0.8 | 增压中冷
| WJ116TAD28 | 1500 | 280 | 308 | 126×155 | 11.596 | ≤218 | ≤0.8 | 增压中冷
| WJ116TAD33 | 1500 | 339 | 373 | 126×155 | 11.596 | ≤218 | ≤0.8 | 增压中冷
| WJ43TWD6 | 1500 | 56 | 61.6 | 105×125 | 4.33 | ≤231 | ≤1.63 | 涡轮增压
| WJ45TWD7 | 1500 | 66 | 72.6 | 105×130 | 4.5 | ≤239 | ≤1.63 | 增压中冷
| WJ65TWD8 | 1500 | 84 | 92.4 | 105×125 | 6.49 | ≤224 | ≤1.63 | 涡轮增压
| WJ68TWD11 | 1500 | 110 | 121 | 105×130 | 6.75 | ≤228 | ≤1.63 | 增压中冷
| WJ70TWD13 | 1500 | 132 | 145 | 105×135 | 7.02 | ≤224 | ≤1.63 | 增压中冷
| WJ78TWD17 | 1500 | 170 | 187 | 113×130 | 7.82 | ≤228 | ≤1.82 | 增压中冷
| WJ97TWD21 | 1500 | 215 | 236 | 126×130 | 9.73 | ≤218 | ≤0.8 | 增压中冷
| WJ97TWD24 | 1500 | 240 | 264 | 126×135 | 10.09 | ≤218 | ≤0.8 | 增压中冷
| WJ116TWD28 | 1500 | 280 | 308 | 126×155 | 11.596 | ≤218 | ≤0.8 | 增压中冷
◀ 上一篇
返回顶部
下一篇 ▶
公司总部联系方式： 电话（总机）：0510－81885566 传真：0510－88536805 邮编：214105
地址：中国江苏省无锡市锡山经济开发区胶阳路2721号 E-mail: wdpower@wdpower.com
COPYRIGHT © 2017 WDPOWER.COM 无锡动力工程股份有限公司 ALL RIGHT RESERVED.
版权归本公司所有,未经许可不得使用、转载、摘编。
《中华人民共和国电信与信息服务业务经营许可证》编号
苏ICP备14033756号-1
公司介绍
公司理念
新闻动态
产品展示
产品视频
需求信息
人才招聘
联系我们
