URL: http://www.wdpower.com/product_item.asp?plt=80&Pone=131
Accessed: 2026-11-13

消防泵水泵用柴油机 - 产品展示 - 无锡动力工程股份有限公司
欢迎您访问无锡动力工程股份有限公司的网站！
全国销售服务热线：0510-88536507
中文版 ENGLISH
加入收藏 | 企业邮局
导航
公司介绍
公司简介
资质认证
HSE方针
质量方针
企业文化
公司理念
新闻动态
产品展示
电站系列
WP系列
通用配套系列
产品案例
产品视频
联系我们
需求信息
人才招聘
产品展示
公司被中国市场调查研究中心评为中国内燃机制造10强企业
电站系列
WP系列
通用配套系列
消防泵水泵用柴油机
万迪牌消防泵水泵用柴油机符合规范：
1.GB/T 1147 《中小功率内燃机》
2.T/CECS 718-2020 《柴油机消防泵组技术规程》（参编单位）
3.GB 27898.5-2026 《固定消防给水设备第5部分消防双动力给水设备》（参编单位）
4.GB 6245-2025 《消防泵》
5.SH/T 3219-2022 《石油化工消防泵站设计规范》
6.GB 50974-2014 《消防给水及消火栓系统技术规范》
7.SH/T 3218-2022 石油化工消防设施维护保养技术标准
8.GB 55036-2022 消防设施通用规范
9.GB 50160-2018 石油化工企业设计防火标准
柴油机消防泵组技术规程
产品特色：
柴油机功率强劲、结构紧凑、维修方便、使用简单，功率范围22kW～2818kW。广泛用于消防、高压清洗、农业灌溉等领域，以技术、可靠性好赢得客户信赖，产品销往全国各地和海外。
技术说明：
| ● 双启动系统，常规电启动+弹簧储能/压缩空气启动 ● 超速停机保护装置，具备切断进气功能，且只能人工手动复位 ● 低阻力火花熄灭消声器，长期使用免维护，获得CCCF消防产品认证 |
| 全水冷结构，通过水-水热交换器和特殊设计的水-空空气冷却器（增压中冷机型用），实现发动机系统的冷却，设备安装不受空间及地域限制，同时可有效提升同等发动机效率（同空—空中冷机型比）5%以上，直接为用户节约投资成本，安装使用简单，用户只需连接进/出水管、排气管即可工作。 |
闭式冷却（风扇水箱）
| 柴油机型号 | 标定转速（r/min） | 标定功率（kW） | 超负荷功率（kW）/ | 缸径×冲程 mm | 排量（L） | 最低燃油耗（g/kW.h） | 机油消耗率（g/kW.h） | 进气方式 | 双启动： 超速停机保护装置：超速断气阀、超速断油阀 双启动系统：常规电启动＋弹簧储能启动/压缩空气启动
| WJ25B2 | 1500 | 22 | 24 | 90×100 | 2.54 | 253 | ≤1.63 | 自然吸气 | 暂无
| WJ36B3 | 1500 | 30 | 33 | 100×115 | 3.61 | 258.4 | ≤2.04 | 自然吸气
| WJ38B3 | 1500 | 33 | 36 | 102×115 | 3.76 | 258.4 | ≤2.04 | 自然吸气
| WJ42B4 | 1500 | 38 | 42 | 105×120 | 4.15 | 251.6 | ≤2.04 | 自然吸气
| WJ38TB5 | 1500 | 44 | 48 | 102×115 | 3.76 | 258.4 | ≤2.04 | 涡轮增压
| WJ43B6 | 1500 | 56 | 61.6 | 105×125 | 4.33 | 231 | ≤1.63 | 涡轮增压
| WJ45TAB7 | 1500 | 66 | 72.6 | 105×130 | 4.5 | 239 | ≤1.63 | 增压中冷
| WJ65TB8 | 1500 | 84 | 92.4 | 105×125 | 6.49 | 224 | ≤1.63 | 涡轮增压
| WJ68TAB11 | 1500 | 110 | 121 | 105×130 | 6.75 | 228 | ≤1.63 | 增压中冷
| WJ70TAB13 | 1500 | 132 | 145 | 105×135 | 7.02 | 224 | ≤1.63 | 增压中冷
| WJ78TAB17 | 1500 | 170 | 187 | 113×130 | 7.82 | 228 | ≤1.82
| WJ97TAB21 | 1500 | 215 | 236 | 126×130 | 9.73 | 218 | ≤0.8 | 双启动
| WJ97TAB24 | 1500 | 240 | 264 | 126×135 | 10.09 | 218 | ≤0.8
| WJ116TAB28 | 1500 | 280 | 308 | 126×155 | 11.596 | 218 | ≤0.8
| WJ116TAB33 | 1500 | 339 | 373 | 126×155 | 11.596 | 218 | ≤0.8
| WJ116TAD38 | 1500 | 380 | 408 | 126×155 | 11.596 | 218 | ≤0.8
| WJ116TAD41 | 1500 | 410 | 450 | 130×161 | 12.82 | 194 | ≤0.8 | 增压、空空中冷
| WJ126TAD45 | 1500 | 450 | 495 | 130×161 | 12.82 | 194 | ≤0.8
| WD145TAB35 | 1500 | 353 | 388 | 138×160 | 14.5 | 198 | ≦0.67 | 增压中冷
| WD269TAB38 | 1500 | 382 | 420 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TAB41 | 1500 | 418 | 460 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TAB43 | 1500 | 432 | 475 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TAB45 | 1500 | 465 | 512 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TAB48 | 1500 | 482 | 530 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TAB50 | 1500 | 506 | 556 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TAB56 | 1500 | 562 | 618 | 138×150 | 26.9 | 198 | ≦0.67
| WD287TAB58 | 1500 | 588 | 647 | 138×160 | 28.7 | 198 | ≦0.67
| WD287TAB61 | 1500 | 618 | 680 | 138×160 | 28.7 | 198 | ≦0.67
| WX287TAB68 | 1500 | 682 | 750 | 138×160 | 28.7 | 198 | ≦0.67
| WD327TAB68 | 1500 | 682 | 750 | 145×165 | 32.7 | 196 | ≦0.48
| WD327TAB73 | 1500 | 730 | 803 | 145×165 | 32.7 | 196 | ≦0.48
| WD327TAB78 | 1500 | 780 | 858 | 145×165 | 32.7 | 196 | ≦0.48
| WD327TAB82 | 1500 | 820 | 902 | 145×165 | 32.7 | 196 | ≦0.48
| WD327TAB88 | 1500 | 882 | 970 | 145×165 | 32.7 | 196 | ≦0.48
| WD327TAB92 | 1500 | 920 | 1012 | 145×165 | 32.7 | 196 | ≦0.48
| WD360TAB100 | 1500 | 1000 | 1100 | 152×165 | 35.9 | 196 | ≦0.48
| WD360TAB110 | 1500 | 1100 | 1210 | 152×165 | 35.9 | 196 | ≦0.48
| WD360TAB120 | 1500 | 1200 | 1320 | 152×165 | 35.9 | 196 | ≦0.48
| WD360TAB130 | 1500 | 1308 | 1439 | 152×165 | 35.9 | 196 | ≦0.48
| WD628E3TWD182 | 1500 | 1820 | 2002 | 160×195 | 62.8 | 195 | ≦0.48 | 暂无
| WD628E3TWD201 | 1500 | 2018 | 2220 | 160×195 | 62.8 | 195 | ≦0.48
| WD708E3TWD222 | 1500 | 2220 | 2442 | 170×195 | 70.8 | 195 | ≦0.48
| WD708E3TWD241 | 1500 | 2418 | 2660 | 170×195 | 70.8 | 195 | ≦0.48
| | | | | | | | | |
| WJ25B2-10 | 1800 | 22 | 24 | 90×100 | 2.54 | ≤253 | ≤1.63 | 自然吸气 | 暂无
| WJ36B3-10 | 1800 | 30 | 33 | 100×115 | 3.61 | ≤258.4 | ≤2.04 | 自然吸气
| WJ38B3-10 | 1800 | 33 | 36 | 102×115 | 3.76 | ≤258.4 | ≤2.04 | 自然吸气
| WJ42B4-10 | 1800 | 38 | 42 | 105×120 | 4.15 | ≤251.6 | ≤2.04 | 自然吸气
| WJ38TB5-10 | 1800 | 44 | 48 | 102×115 | 3.76 | ≤258.4 | ≤2.04 | 涡轮增压
| WJ43B6-10 | 1800 | 56 | 61.6 | 105×125 | 4.33 | ≤231 | ≤1.63 | 涡轮增压
| WJ45TAB7-10 | 1800 | 66 | 72.6 | 105×130 | 4.5 | ≤239 | ≤1.63 | 增压中冷
| WJ65TB8-10 | 1800 | 84 | 92.4 | 105×125 | 6.49 | ≤224 | ≤1.63 | 涡轮增压
| WJ68TAD11-10 | 1800 | 110 | 121 | 105×130 | 6.75 | ≤228 | ≤1.63 | 增压中冷
| WJ70TAD13-10 | 1800 | 132 | 145 | 105×135 | 7.02 | ≤224 | ≤1.63
| WJ78TAD17-10 | 1800 | 170 | 187 | 113×130 | 7.82 | ≤228 | ≤1.82
| WJ97TAD21-10 | 1800 | 215 | 236 | 126×130 | 9.73 | ≤218 | ≤0.8 | 双启动
| WJ97TAD24-10 | 1800 | 240 | 264 | 126×135 | 10.09 | ≤218 | ≤0.8
| WJ116TAD28-10 | 1800 | 280 | 308 | 126×155 | 11.596 | ≤218 | ≤0.8
| WJ116TAD33-10 | 1800 | 339 | 373 | 126×155 | 11.596 | ≤218 | ≤0.8
| WD145TAB35-10 | 1800 | 353 | 388 | 138×160 | 14.5 | 198 | ≦0.67
| WD269TAB38-10 | 1800 | 382 | 420 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TAB41-10 | 1800 | 418 | 460 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TAB43-10 | 1800 | 432 | 475 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TAB45-10 | 1800 | 465 | 512 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TAB48-10 | 1800 | 482 | 530 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TAB50-10 | 1800 | 506 | 556 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TAB56-10 | 1800 | 562 | 618 | 138×150 | 26.9 | 198 | ≦0.67
| WD287TAB58-10 | 1800 | 588 | 647 | 138×160 | 28.7 | 198 | ≦0.67
| WD287TAB61-10 | 1800 | 618 | 680 | 138×160 | 28.7 | 198 | ≦0.67
| WX287TAB68-10 | 1800 | 682 | 750 | 138×160 | 28.7 | 198 | ≦0.67
| WD327TAB68-10 | 1800 | 682 | 750 | 145×165 | 32.7 | 196 | ≦0.48
| WD327TAB73-10 | 1800 | 730 | 803 | 145×165 | 32.7 | 196 | ≦0.48
| WD327TAB78-10 | 1800 | 780 | 858 | 145×165 | 32.7 | 196 | ≦0.48
| WD327TAB82-10 | 1800 | 820 | 902 | 145×165 | 32.7 | 196 | ≦0.48
| WD327TAB88-10 | 1800 | 882 | 970 | 145×165 | 32.7 | 196 | ≦0.48
| WD327TAB92-10 | 1800 | 920 | 1012 | 145×165 | 32.7 | 196 | ≦0.48
| WD360TAB100-10 | 1800 | 1000 | 1100 | 152×165 | 35.9 | 196 | ≦0.48
| WD360TAB110-10 | 1800 | 1100 | 1210 | 152×165 | 35.9 | 196 | ≦0.48
| WD360TAB120-10 | 1800 | 1200 | 1320 | 152×165 | 35.9 | 196 | ≦0.48
| WD360TAB130-10 | 1800 | 1308 | 1439 | 152×165 | 35.9 | 196 | ≦0.48
开式冷却（热交换器）
| 柴油机型号 | 标定转速（r/min） | 标定功率（kW） | 超负荷功率（kW）/ | 缸径×冲程 mm | 排量（L） | 最低燃油耗（g/kW.h） | 机油消耗率（g/kW.h） | 进气方式 | 双启动（可选）
| WJ43TWB6 | 1500 | 56 | 61.6 | 105×125 | 4.33 | ≤231 | ≤1.63 | 涡轮增压 | 暂无
| WJ45TWB7 | 1500 | 66 | 72.6 | 105×130 | 4.5 | ≤239 | ≤1.63 | 增压中冷
| WJ65TWB8 | 1500 | 84 | 92.4 | 105×125 | 6.49 | ≤224 | ≤1.63 | 涡轮增压
| WJ68TWB11 | 1500 | 110 | 121 | 105×130 | 6.75 | ≤228 | ≤1.63 | 增压中冷
| WJ70TWB13 | 1500 | 132 | 145 | 105×135 | 7.02 | ≤224 | ≤1.63 | 增压中冷
| WJ78TWB17 | 1500 | 170 | 187 | 113×130 | 7.82 | ≤228 | ≤1.82 | 增压中冷
| WJ97TWB21 | 1500 | 215 | 236 | 126×130 | 9.73 | ≤218 | ≤0.8 | 增压中冷 | 超速停机保护装置：超速断气阀、超速断油阀 双启动系统：常规电启动＋弹簧储能启动/压缩空气启动
| WJ97TWB24 | 1500 | 240 | 264 | 126×135 | 10.09 | ≤218 | ≤0.8 | 增压中冷
| WJ116TWB28 | 1500 | 280 | 308 | 126×155 | 11.596 | ≤218 | ≤0.8 | 增压中冷
| WD145TWB30 | 1500 | 309 | 340 | 138×160 | 14.5 | 198 | ≦0.67 | 增压中冷
| WD145TWB33 | 1500 | 339 | 373 | 138×160 | 14.5 | 198 | ≦0.67
| WD145TWB35 | 1500 | 353 | 388 | 138×160 | 14.5 | 198 | ≦0.67
| WD269TWB38 | 1500 | 382 | 420 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TWB41 | 1500 | 418 | 460 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TWB43 | 1500 | 432 | 475 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TWB45 | 1500 | 465 | 512 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TWB48 | 1500 | 482 | 530 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TWB50 | 1500 | 506 | 556 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TWB56 | 1500 | 562 | 618 | 138×150 | 26.9 | 198 | ≦0.67
| WD287TWB58 | 1500 | 588 | 647 | 138×160 | 28.7 | 198 | ≦0.67
| WD287TWB61 | 1500 | 618 | 680 | 138×160 | 28.7 | 198 | ≦0.67
| WX287TWB68 | 1500 | 682 | 750 | 138×160 | 28.7 | 198 | ≦0.67
| WD327TWB68 | 1500 | 682 | 750 | 145×165 | 32.7 | 196 | ≦0.48
| WD327TWB73 | 1500 | 730 | 803 | 145×165 | 32.7 | 196 | ≦0.48
| WD327TWB78 | 1500 | 780 | 858 | 145×165 | 32.7 | 196 | ≦0.48
| WD327TWB82 | 1500 | 820 | 902 | 145×165 | 32.7 | 196 | ≦0.48
| WD327TWB88 | 1500 | 882 | 970 | 145×165 | 32.7 | 196 | ≦0.48
| WD327TWB92 | 1500 | 920 | 1012 | 145×165 | 32.7 | 196 | ≦0.48
| WD360TWB100 | 1500 | 1000 | 1100 | 152×165 | 35.9 | 196 | ≦0.48
| WD360TWB110 | 1500 | 1100 | 1210 | 152×165 | 35.9 | 196 | ≦0.48
| WD360TWB120 | 1500 | 1200 | 1320 | 152×165 | 35.9 | 196 | ≦0.48
| WJ43TWB6-10 | 1800 | 56 | 61.6 | 105×125 | 4.33 | ≤231 | ≤1.63 | 涡轮增压 | 暂无
| WJ45TWB7-10 | 1800 | 66 | 72.6 | 105×130 | 4.5 | ≤239 | ≤1.63 | 增压中冷
| WJ65TWB8-10 | 1800 | 84 | 92.4 | 105×125 | 6.49 | ≤224 | ≤1.63 | 涡轮增压
| WJ68TWB11-10 | 1800 | 110 | 121 | 105×130 | 6.75 | ≤228 | ≤1.63 | 增压中冷
| WJ70TWB13-10 | 1800 | 132 | 145 | 105×135 | 7.02 | ≤224 | ≤1.63
| WJ78TWB17-10 | 1800 | 170 | 187 | 113×130 | 7.82 | ≤228 | ≤1.82
| WJ97TWB21-10 | 1800 | 215 | 236 | 126×130 | 9.73 | ≤218 | ≤0.8 | 超速停机保护装置：超速断气阀、超速断油阀 双启动系统：常规电启动＋弹簧储能启动/压缩空气启动
| WJ97TWB24-10 | 1800 | 240 | 264 | 126×135 | 10.09 | ≤218 | ≤0.8
| WJ116TWB28-10 | 1800 | 280 | 308 | 126×155 | 11.596 | ≤218 | ≤0.8
| WD145TWB30-10 | 1800 | 309 | 340 | 138×160 | 14.5 | 198 | ≦0.67
| WD145TWB33-10 | 1800 | 339 | 373 | 138×160 | 14.5 | 198 | ≦0.67
| WD145TWB35-10 | 1800 | 353 | 388 | 138×160 | 14.5 | 198 | ≦0.67
| WD269TWB38-10 | 1800 | 382 | 420 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TWB41-10 | 1800 | 418 | 460 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TWB43-10 | 1800 | 432 | 475 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TWB45-10 | 1800 | 465 | 512 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TWB48-10 | 1800 | 482 | 530 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TWB50-10 | 1800 | 506 | 556 | 138×150 | 26.9 | 198 | ≦0.67
| WD269TWB56-10 | 1800 | 562 | 618 | 138×150 | 26.9 | 198 | ≦0.67
| WD287TWB58-10 | 1800 | 588 | 647 | 138×160 | 28.7 | 198 | ≦0.67
| WD287TWB61-10 | 1800 | 618 | 680 | 138×160 | 28.7 | 198 | ≦0.67
| WX287TWB68-10 | 1800 | 682 | 750 | 138×160 | 28.7 | 198 | ≦0.67
| WD327TWB68-10 | 1800 | 682 | 750 | 145×165 | 32.7 | 196 | ≦0.48
| WD327TWB73-10 | 1800 | 730 | 803 | 145×165 | 32.7 | 196 | ≦0.48
| WD327TWB78-10 | 1800 | 780 | 858 | 145×165 | 32.7 | 196 | ≦0.48
| WD327TWB82-10 | 1800 | 820 | 902 | 145×165 | 32.7 | 196 | ≦0.48
| WD327TWB88-10 | 1800 | 882 | 970 | 145×165 | 32.7 | 196 | ≦0.48
| WD327TWB92-10 | 1800 | 920 | 1012 | 145×165 | 32.7 | 196 | ≦0.48
| WD360TWB100-10 | 1800 | 1000 | 1100 | 152×165 | 35.9 | 196 | ≦0.48
| WD360TWB110-10 | 1800 | 1100 | 1210 | 152×165 | 35.9 | 196 | ≦0.48
| WD360TWB120-10 | 1800 | 1200 | 1320 | 152×165 | 35.9 | 196 | ≦0.48
部分项目汇总
交通系统
A380机库7台水泵机组
浦东国际机场（整体消防系统项目）
首都国际机场
深圳地铁
大兴机场
南航
南航
南航
山东联盟化工
山东联盟化工集团有限公司
山东联盟化工集团有限公司
中石油燃料油
中石油燃料油有限责任公司宁波大榭仓储分公司
中石油燃料油有限责任公司宁波大榭仓储分公司机房
防城港广西中油能源
广东石化原油码头
广州LNG调峰储气库
中国南海工程
中海石油
陕西榆林煤电
鲁西化工
西北化工
山东石化
特种金属材料有限公司
中国电建
中国能源建设集团
河北华北石油
辽宁鞍钢
上海石化消防工程
中油吉林化建工程有限公司
济南四建集团
西北能源化工
兰鑫钢铁
南京金陵石化工程
首都国际机场
浦东国际机场
大型房地产企业
石油天然气输送管道
◀ 上一篇
返回顶部
下一篇 ▶
公司总部联系方式： 电话（总机）：0510－81885566 传真：0510－88536805 邮编：214105
地址：中国江苏省无锡市锡山经济开发区胶阳路2721号 E-mail: wdpower@wdpower.com
COPYRIGHT © 2017 WDPOWER.COM 无锡动力工程股份有限公司 ALL RIGHT RESERVED.
版权归本公司所有,未经许可不得使用、转载、摘编。
《中华人民共和国电信与信息服务业务经营许可证》编号
苏ICP备14033756号-1
公司介绍
公司理念
新闻动态
产品展示
产品视频
需求信息
人才招聘
联系我们
