URL: https://www.jsxggx.com/product/p20/
Accessed: 2026-11-01

重庆|东风康明斯柴油发电机组系列 - 江苏星光动力集团
我公司自1992年开始，一直为“国家内燃机发电机组质量监督检查中心”检验合格的柴油发电机组制造厂商。公司拥有先进的检测设备、精湛的生产工艺、专业的制造设计、完善的质量管理体系、 雄厚的研发实力，服务网络遍布全国各地，随时为您提供设计、供应、调试、维修一条龙服务！
产品
官方微博 | 网站地图
首页
公司简介
产品展示
新闻中心
技术支持
工程案例
客户工程案例
中标通知书
用户一览表
企业资质
服务跟踪
联系我们
Product list
产品列表
康明斯柴油发电机组系列
沃尔沃柴油发电机组系列
帕金斯柴油发电机组系列
道依茨柴油发电机组系列
上柴柴油发电机组系列
无动柴油发电机组系列
韩国斗山大宇柴油发电机组系列
潍柴柴油发电机组系列
江苏里卡多柴油发电机组系列
济柴柴油发电机组系列
移动柴油电站系列
低噪音柴油发电机组系列
MTU奔驰柴油发电机组系列
玉柴柴油发电机组系列
玉柴柴油发电机组型号_规格_参数..
玉柴柴油发电机组系列
柴油发电机
发电机_品牌_型号..
柴油发动机,柴油..
斯坦福发电机系列
马拉松发电机系列
西门子发电机系列
英格发电机系列
柴油发电机控制器系列
想了解更多星光信息请
联系我们
24小时销售热线:13878198542
24小时服务热线:13878801642
最新动态
星光供货广西北港电力有限公..
祝贺江苏星光供应钦州北部湾..
江苏星光800KW无动配英格柴..
祝贺星光成功签下柳州盛邦房..
江苏星光公司为南京正源化学..
热烈祝贺江苏星光动力与南宁..
星光动力与广安诚信化工有限..
老客户广西金利建设集团有限..
喜讯！星光为南宁云星钱隆江..
祝贺星光公司成功签订荣和&..
成功签订防城港恒大悦澜湾5..
电腐蚀极容易发生在柴油发电..
江苏星光动力集团 >> 产品展示 >> 康明斯柴油发电机组系列 >> 重庆|东风康明斯柴油发电机组系列 康明斯柴油发电机组系列
重庆|东风康明斯柴油发电机组系列
康明斯公司是当今世界设计、生产和销售柴油发动机和压缩天然气发动机的大企业。康明斯在华投资逾一亿四千万美元，分别有东风康明斯柴油发电机组，重庆康明斯柴油发电机组。作为中国发动机行业较大的外国投资者，康明斯在中国拥有八家合资和独资制造企业，其中东风康明斯生产B、C和L系列柴油发动机，重庆康明斯生产M、N和K系列柴油发动机。产品符合ISO3046、ISO4001、ISO8525、IEC34-1、GB1105、GB/T2820、CSH22-2、VDE0530及YD/T502-2000《通信专用柴油发电机组的技术要求》等标准。
康明斯柴油发电机组 优势特点
品质优良、低燃油消耗、噪声低、输出功率大，性能可靠。其可靠的稳定性、经济性、动力性、耐久性和环境安全性受到国内外用户的欢迎，全球三包连保。中美合资东风康明斯、重庆康明斯发动机具有体积小、重量轻、油耗低、功率高、工作可靠，配件供应及维修方便。采用电子调速器，具有冷却水温过高、机油压力低及超速报警并自动停车等保护功能。康明斯柴油发电机组为康明斯公司正式授权产品，在同类产品中性能更优，质量较好，服务更有保障，因此深受广大用户欢迎。
| 重庆康明斯 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)
| XG-220GF | 200/220 | NT855-GA | 231/254 | 6 | 39 | ≤191 | 国 II | 3000×1040×1655 | 2800
| XG-220GF-1 | 200/220 | MTA11-G2A | 234/257 | 6 | 37 | ≤225 | 国 II | 2740×1010×1700 | 2800
| XG-242GF | 220/242 | NTA855-G1A | 264/291 | 6 | 39 | ≤225 | 国 II | 3000×1040×1655 | 2600
| XG-275GF | 250/275 | NTA855-G1B | 284/321 | 6 | 39 | ≤225 | 国 II | 3000×1040×1655 | 3000
| XG-308GF | 280/308 | NTA855-G2A | 312/343 | 6 | 39 | ≤225 | 国 II | 3000×1040×1655 | 3100
| XG-308GF-1 | 280/308 | NTA855-G4 | 317/351 | 6 | 39 | ≤197.2 | 国 III | 3000×1040×1655 | 3100
| XG-330GF | 300/330 | NTAA855-G7 | 343/377 | 6 | 39 | ≤206.7 | 国 II | 3270×1140×1800 | 3200
| XG-330GF-1 | 300/330 | QSNT-G3 | 358/392 | 6 | 39 | ≤206.7 | 国 II | 3270×1140×1800 | 3200
| XG-352GF | 320/352 | NTAA855-G7A | /407 | 6 | 39 | ≤200 | 国 II | 3270×1140×1800 | 3200
| XG-396GF | 360/396 | QSNT-G4 | 407/448 | 6 | 50 | ≤201 | 国 II | 3400×1360×2070 | 4200
| XG-440GF | 400/440 | KTA19-G3A | 448/504 | 6 | 50 | ≤201 | 国 II | 3400×1360×2070 | 4200
| XG-440GF-1 | 400/440 | KTA19-G4 | 448/504 | 6 | 50 | ≤201 | 国 II | 3400×1360×2070 | 4200
| XG-462GF | 420/462 | KTAA19-G5 | 470/555 | 6 | 50 | ≤204 | 国 II | 3600×1550×2200 | 4500
| XG-550GF | 500/550 | KTA19-G8 | /575 | 6 | 50 | ≤209 | 国 II | 3600×1550×2200 | 4500
| XG-550GF-1 | 500/550 | KTAA19-G6A | /610 | 6 | 50 | ≤216 | 国 II | 3600×1550×2200 | 4590
| XG-572GF | 520/572 | QSK19-G4 | 574/634 | 6 | 84.4 | ≤195 | 国 III | 3600×1550×2200 | 4580
| XG-639GF | 580/639 | KTA38-GA | 647/711 | 12 | 135 | ≤221 | 国 II | 4200×1820×2250 | 7600
| XG-660GF | 600/660 | KTA38-G2 | 664/731 | 12 | 135 | ≤214 | 国 II | 4200×1820×2250 | 7600
| XG-704GF | 640/704 | KTA38-G2B | 711/790 | 12 | 135 | ≤200 | 国 II | 4200×1820×2250 | 7700
| XG-792GF | 720/792 | KTA38-G2A | 813/896 | 12 | 135 | ≤205 | 国 II | 4200×1820×2250 | 7800
| XG-880GF | 800/880 | KTA38-G5 | 881/970 | 12 | 135 | ≤202 | 国 II | 4400×1820×2250 | 8000
| XG-990GF | 900/990 | KTA38-G9 | /1090 | 12 | 135 | ≤193 | 国 II | 4400×2080×2350 | 9400
| XG-1100GF | 1000/1100 | QSK38-G5 | 1107/1224 | 12 | 170.3 | ≤195 | 国 III | 4800×2080×2350 | 9800
| XG-1100GF-1 | 1000/1100 | KTA50-G3 | 1097/1227 | 16 | 177 | ≤195 | 国 II | 4870×2100×2350 | 10000
| XG-1210GF | 1100/1210 | KTA50-G8 | 1200/1429 | 16 | 204 | ≤195 | 国 II | 5620×2280×2350 | 11000
| XG-1320GF | 1200/1320 | KTA50-GS8 | 1287/1429 | 16 | 204 | ≤195 | 国 II | 5620×2280×2350 | 11000
| XG-1650GF | 1500/1650 | KTA50-G15 | /1657 | 16 | 204 | ≤195 | 国 II | 5620×2280×2350 | 11000
注：以上所有发电机组频率50HZ，转速1500RPM，额定电压400V/230V，功率因数是0.8滞后，连接方法三相四线。
上表为重庆康明斯系列的型号参数，如需了解东风康明斯系列以及进口康明斯系列的相关参数欢迎咨询在线客服。
以上产品资料不作为交货资料。由于技术不断进步，本公司保留最终修改权恕不另行通知。
江苏星光发电设备有限公司是专业生产 发电机 ，发动机，柴油发电机组的厂家，也是康明斯公司授权中国柴油发电机组OEM配套厂家。设有64个销售服务部，随时为用户提供设计、供应、调试、维修一条龙服务。星光系列康明斯柴油发电机组全国销售热线： 13878198542
上一页：
下一页： [康明斯柴油发电机组系列]
首页 | 公司简介 | 产品展示 | 新闻中心 | 技术支持 | 客户案例 | 用户一览表 | 企业资质 | 网站地图 | 联系我们
版权所有：江苏星光发电设备有限公司 核心业务： 发电机 柴油发电机 康明斯发电机 沃尔沃发电机
江苏省泰兴市古溪工业园区 联系电话：0523-87792307 苏ICP备13060714号-2
申明：本网站部分发电机技术资料来自互联网，江苏星光动力集团只为宣传作用，并不代表赞同其观点，文章如果有侵犯版权或违反相关法规，请告知我们立刻删除
发电机专家：星光柴油发电机网 版权所有!并保留所有权利。禁止复制，否则追究法律责任！
中国ICP
备案中心
不良信息
举报中心
网络110
报警服务
中国110
互联网协会
中国互联网协会
诚信企业
企业
荣誉
