URL: https://www.jsxggx.com/product/p19/
Accessed: 2026-11-01

沃尔沃柴油发电机组系列 - 江苏星光动力集团
我公司自1992年开始，一直为“国家内燃机发电机组质量监督检查中心”检验合格的柴油发电机组制造厂商。公司拥有先进的检测设备、精湛的生产工艺、专业的制造设计、完善的质量管理体系、 雄厚的研发实力，服务网络遍布全国各地，随时为您提供设计、供应、调试、维修一条龙服务！
产品
官方微博 | 网站地图
首页
公司简介
产品展示
新闻中心
技术支持
工程案例
客户工程案例
中标通知书
用户一览表
企业资质
服务跟踪
联系我们
Product list
产品列表
康明斯柴油发电机组系列
沃尔沃柴油发电机组系列
帕金斯柴油发电机组系列
道依茨柴油发电机组系列
上柴柴油发电机组系列
无动柴油发电机组系列
韩国斗山大宇柴油发电机组系列
潍柴柴油发电机组系列
江苏里卡多柴油发电机组系列
济柴柴油发电机组系列
移动柴油电站系列
低噪音柴油发电机组系列
MTU奔驰柴油发电机组系列
玉柴柴油发电机组系列
玉柴柴油发电机组型号_规格_参数..
玉柴柴油发电机组系列
柴油发电机
发电机_品牌_型号..
柴油发动机,柴油..
斯坦福发电机系列
马拉松发电机系列
西门子发电机系列
英格发电机系列
柴油发电机控制器系列
想了解更多星光信息请
联系我们
24小时销售热线:13878198542
24小时服务热线:13878801642
最新动态
星光供货广西北港电力有限公..
祝贺江苏星光供应钦州北部湾..
江苏星光800KW无动配英格柴..
祝贺星光成功签下柳州盛邦房..
江苏星光公司为南京正源化学..
热烈祝贺江苏星光动力与南宁..
星光动力与广安诚信化工有限..
老客户广西金利建设集团有限..
喜讯！星光为南宁云星钱隆江..
祝贺星光公司成功签订荣和&..
成功签订防城港恒大悦澜湾5..
电腐蚀极容易发生在柴油发电..
江苏星光动力集团 >> 产品展示 >> 沃尔沃柴油发电机组系列 >> 沃尔沃柴油发电机组系列 沃尔沃柴油发电机组系列
沃尔沃柴油发电机组系列
沃尔沃公司是瑞典较大的工业企业，有120多年的历史，是世界上历史悠久的发动机制造厂商之一，至今为止其引擎产量已达100万台以上，并广泛应用于汽车、工程机械、轮船等动力部分，它更是发电机组的理想动力。星光沃尔沃系列环保型发电机组排放达到欧II及欧III及EPA环保标准，它在六缸发动机及电子喷射等方面技术上傲视群雄，具有体积小、油耗少、精度高、寿命长等特点，赢得世界用户的一致好评。
沃尔沃柴油发电机组 采用全电子喷油控制技术，高性能指标、高可靠性。具有启动性能优良、电压稳定、运行可靠、低排放、低噪音，维护方便等优点，有良好的经济性，良好的高原适应能力。我公司生产的沃尔沃柴油发电机组为沃尔沃公司正式授权产品，在同类产品中性能更优，质量较好，服务更有保障，因此吸引了很多用户购买。
优势特点：
1、强大的承受加载能力。低阻力增压器和反应迅速的喷油系统，使机组在很短的恢复时间内获得较高的承受负荷能力。
2、快捷、可靠的冷起动性能。加热器装在进气歧管，使得发动机在环境温度低时容易启动。
3、工作平稳，噪音低。优化设计的减震机体，匹配的增压器，低速冷却风扇。
4、经济实用，节能环保。燃油消耗量小，废气排放少，典型的排烟度小于1个Bosch单位。
5、外观小巧。与其它产品比较，外形设计小巧。
6、遍布世界的服务网及充足的零配件供应。瑞典沃尔沃公司在中国地区设有大型的维修与培训，零配件配送中心，全球性的认可真正的广泛适用部件和世界服务网络。此外，星光公司设有64个销售服务部，长期为用户提供技术咨询，免费调试，免费检修，免费培训服务。
| 沃尔沃 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)
| XG-75GF | 68/75 | TAD530GE | 76/83 | 4 | 13 | 213 | 国 II | 2200×720×1380 | 1050
| XG-75GF-1 | 68/75 | TAD550GE | 77/85 | 4 | 19 | 212 | 国 III | 2200×720×1380 | 1050
| XG-88GF | 80/88 | TAD531GE | 88/96 | 4 | 13 | 218 | 国 II | 2200×720×1380 | 1200
| XG-88GF-1 | 80/88 | TAD551GE | 91/100 | 4 | 19 | 218 | 国 III | 2200×720×1380 | 1200
| XG-110GF | 100/110 | TAD532GE | 114/124 | 4 | 13 | 218 | 国 II | 2300×720×1380 | 1250
| XG-115GF | 105/115 | TAD750GE | 115/127 | 6 | 20 | 219 | 国 III | 2600×1000×1650 | 1400
| XG-132GF | 120/132 | TAD731GE | 133/145 | 6 | 17 | 215 | 国 II | 2600×1000×1650 | 1480
| XG-132GF-1 | 120/132 | TAD751GE | 133/145 | 6 | 20 | 216 | 国 III | 2600×1000×1650 | 1480
| XG-165GF | 150/165 | TAD732GE | 165/179 | 6 | 31 | 213 | 国 II | 2600×1000×1650 | 1500
| XG-165GF-1 | 150/165 | TAD752GE | 160/174 | 6 | 31 | 205 | 国 III | 2600×1000×1650 | 1500
| XG-176GF | 160/176 | TAD733GE | 179/195 | 6 | 31 | 216 | 国 II | 2650×1070×1650 | 1550
| XG-176GF | 160/176 | TAD753GE | 176/191 | 6 | 31 | 205 | 国 III | 2650×1070×1650 | 1550
| XG-220GF | 200/220 | TAD734GE | 222/239 | 6 | 24 | 204 | 国 II | 2650×1070×1650 | 1650
| XG-220GF | 200/220 | TAD754GE | 220/239 | 6 | 31 | 204 | 国 III | 2650×1070×1650 | 1650
| XG-275GF | 250/275 | TAD1341GE | 277/298 | 6 | 30 | 191 | 国 II | 3000×1100×1750 | 2300
| XG-275GF-1 | 250/275 | TAD1351GE | 285/306 | 6 | 30 | 200 | 国 III | 3000×1100×1750 | 2300
| XG-330GF | 300/330 | TAD1343GE | 331/356 | 6 | 35 | 192 | 国 II | 3100×1200×1750 | 2900
| XG-330GF-1 | 300/330 | TAD1352GE | 321/345 | 6 | 30 | 197 | 国 III | 3100×1200×1750 | 2900
| XG-330GF | 300/330 | TAD1354GE | 336/361 | 6 | 30 | 196 | 国 III | 3100×1200×1750 | 2900
| XG-385GF | 350/385 | TAD1344GE | 362/389 | 6 | 30 | 194 | 国 II | 3100×1200×1750 | 2950
| XG-385GF-1 | 350/385 | TAD1355GE | 363/390 | 6 | 30 | 192 | 国 III | 3100×1200×1750 | 2950
| XG-396GF | 360/396 | TAD1345GE | 401/431 | 6 | 30 | 196 | 国 II | 3100×1200×1750 | 2950
| XG-418GF | 380/418 | TAD1650GE | 407/433 | 6 | 42 | 202 | 国 III | 3200×1160×2022 | 3000
| XG-440GF | 400/440 | TAD1641GE | 445/473 | 6 | 42 | 199 | 国 II | 3200×1160×2022 | 3100
| XG-440GF-1 | 400/440 | TAD1651GE | 445/473 | 6 | 42 | 198 | 国 III | 3200×1160×2022 | 3100
| XG-52GF | 473/520 | TAD1642GE | 521/554 | 6 | 42 | 201 | 国 II | 3200×1160×2022 | 3200
| XG-550GF | 500/550 | TWD1652GE | 529/557 | 6 | 42 | 210 | 国 III | 3200×1160×2022 | 3300
| XG-550GF-1 | 500/550 | TWD1643GE | 560/596 | 6 | 42 | 199 | 国 II | 3460×1400×2100 | 3300
| XG-572GF | 520/572 | TWD1653GE | 573/603 | 6 | 42 | 208 | 国 III | 3460×1400×2100 | 3400
| XG-616GF | 560/616 | TWD1645GE | 595/654 | 6 | 42 | 191 | 国 III | 3460×1400×2100 | 3600
注：以上所有发电机组频率50HZ，转速1500RPM，额定电压400V/230V，功率因数是0.8滞后，连接方法三相四线。
以上产品资料不作为交货资料。由于技术不断进步，本公司保留最终修改权恕不另行通知。
江苏星光发电设备有限公司是专业生产 发电机 ，发动机，柴油发电机组的厂家，也是 瑞典沃尔沃公司 授权中国柴油发电机组OEM配套厂家。设有64个销售服务部，随时为用户提供设计、供应、调试、维修一条龙服务。星光沃尔沃系列柴油发电机组全国销售热线： 13878198542
上一页：
下一页： [沃尔沃柴油发电机组系列]
首页 | 公司简介 | 产品展示 | 新闻中心 | 技术支持 | 客户案例 | 用户一览表 | 企业资质 | 网站地图 | 联系我们
版权所有：江苏星光发电设备有限公司 核心业务： 发电机 柴油发电机 康明斯发电机 沃尔沃发电机
江苏省泰兴市古溪工业园区 联系电话：0523-87792307 苏ICP备13060714号-2
申明：本网站部分发电机技术资料来自互联网，江苏星光动力集团只为宣传作用，并不代表赞同其观点，文章如果有侵犯版权或违反相关法规，请告知我们立刻删除
发电机专家：星光柴油发电机网 版权所有!并保留所有权利。禁止复制，否则追究法律责任！
中国ICP
备案中心
不良信息
举报中心
网络110
报警服务
中国110
互联网协会
中国互联网协会
诚信企业
企业
荣誉
