URL: https://www.jsxggx.com/product/p18/
Accessed: 2026-11-01

帕金斯柴油发电机组系列 - 江苏星光动力集团
我公司自1992年开始，一直为“国家内燃机发电机组质量监督检查中心”检验合格的柴油发电机组制造厂商。公司拥有先进的检测设备、精湛的生产工艺、专业的制造设计、完善的质量管理体系、 雄厚的研发实力，服务网络遍布全国各地，随时为您提供设计、供应、调试、维修一条龙服务！
产品
官方微博 | 网站地图
首页
公司简介
产品展示
新闻中心
技术支持
工程案例
客户工程案例
中标通知书
用户一览表
企业资质
服务跟踪
联系我们
Product list
产品列表
康明斯柴油发电机组系列
沃尔沃柴油发电机组系列
帕金斯柴油发电机组系列
道依茨柴油发电机组系列
上柴柴油发电机组系列
无动柴油发电机组系列
韩国斗山大宇柴油发电机组系列
潍柴柴油发电机组系列
江苏里卡多柴油发电机组系列
济柴柴油发电机组系列
移动柴油电站系列
低噪音柴油发电机组系列
MTU奔驰柴油发电机组系列
玉柴柴油发电机组系列
玉柴柴油发电机组型号_规格_参数..
玉柴柴油发电机组系列
柴油发电机
发电机_品牌_型号..
柴油发动机,柴油..
斯坦福发电机系列
马拉松发电机系列
西门子发电机系列
英格发电机系列
柴油发电机控制器系列
想了解更多星光信息请
联系我们
24小时销售热线:13878198542
24小时服务热线:13878801642
最新动态
星光供货广西北港电力有限公..
祝贺江苏星光供应钦州北部湾..
江苏星光800KW无动配英格柴..
祝贺星光成功签下柳州盛邦房..
江苏星光公司为南京正源化学..
热烈祝贺江苏星光动力与南宁..
星光动力与广安诚信化工有限..
老客户广西金利建设集团有限..
喜讯！星光为南宁云星钱隆江..
祝贺星光公司成功签订荣和&..
成功签订防城港恒大悦澜湾5..
电腐蚀极容易发生在柴油发电..
江苏星光动力集团 >> 产品展示 >> 帕金斯柴油发电机组系列 >> 帕金斯柴油发电机组系列 帕金斯柴油发电机组系列
帕金斯柴油发电机组系列
英国Perkins（帕金斯）发动机有限公司是世界闻名的具有悠久历史的发动机生产销售厂家。迄今为止，已为世界提供1500万台从8KW～1980KW的各功率段发电机组。作为世界知名的劳斯莱斯的生产厂家，帕金斯致力于产品的质量、环境、经济性，严格执行ISO9001、ISO14001标准，产品具有高排放标准、高经济性、高稳定性、高可靠性等特点。星光帕金斯系列柴油发电机组选用帕金斯动力有限公司柴油引擎、装备无刷自励磁AVR控制的发电机而成，功率档次为24KW-1800KW，深受国内外用户喜爱。
帕金斯系列柴油发电机组 产品优势：
1、优异的减震性能：基于计算机动态模拟的减震系统优化设计。
2、先进的控制系统：基于可靠性设计的全监控系统的控制策略。
3、绿色环保：节能与低排放集于一身。
4、低噪音：为每一台机组量身订制排气消音系统。
5、性能优良：运转稳定，振动小，燃油消耗率，机油消耗率低，运行寿命长，大修时间长，噪音低。
6、符合标准：符合GB2820及ISO8528/3标准，符合GB/T2819，ISO8528，IEC34等标准的规定，并符合邮电系统YD/T502通信专用柴油发电机组的技术要求。
7.全自动智能化：有手动、自动、远程监控，全自动智能化等不同类型控制箱。基本配置有电压表、电流表、水温表、油压表、控制器、紧急停车按钮、预热按钮、电池电压表、时间表、相位选择开关等。
| 帕金斯 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)
| XG-8GF | 7/8 | 403D-11G | 10/11 | 3 | 5.0 | ≤ 245 | 国 II | 1100×550×890 | 360
| XG-8GF-1 | 7/8 | 403D-11G | 10/11 | 3 | 5.0 | ≤ 245 | 国 II | 1100×550×890 | 360
| XG-11GF | 10/11 | 403D-15G | 14/15 | 3 | 6.0 | ≤ 245 | 国 II | 1200×600×920 | 430
| XG-11GF-1 | 10/11 | 403A-15G1 | 14/15 | 3 | 6.0 | ≤ 245 | 国 II | 1200×600×920 | 430
| XG-13GF | 12/13 | 403A-15G2 | 16/17 | 3 | 6.0 | ≤ 245 | 国 II | 1200×600×920 | 430
| XG-18GF | 16/18 | 404A-22G1 | 21/23 | 4 | 10.6 | ≤ 245 | 国 II | 1350×600×950 | 530
| XG-18GF-1 | 16/18 | 404D-22G | 21/23 | 4 | 10.6 | ≤ 245 | 国 II | 1350×600×950 | 530
| XG-22GF | 20/22 | 404D-22TG | 25/28 | 4 | 10.6 | ≤ 245 | 国 II | 1400×650×1100 | 550
| XG-26GF | 24/26 | 1103A-33G | 31/34 | 3 | 8.3 | ≤ 215 | 国 II | 1500×730×1150 | 800
| XG-33GF | 30/33 | 1103A-33TG1 | 47/51 | 3 | 8.3 | ≤ 215 | 国 II | 1600×730×1200 | 950
| XG-53GF | 48/53 | 1103A-33TG2 | 61/67 | 3 | 8.3 | ≤ 215 | 国 II | 1750×750×1250 | 1030
| XG-55GF | 50/55 | 1104A-44TG1 | 66/72 | 4 | 8.0 | ≤ 220 | 国 II | 1950×750×1250 | 1050
| XG-70GF | 64/70 | 1104A-44TG2 | 81/89 | 4 | 8.0 | ≤ 215 | 国 II | 1950×750×1250 | 1100
| XG-83GF | 75/83 | 1104C-44TAG1 | 83/91 | 4 | 8.0 | ≤ 210 | 国 II | 1950×750×1250 | 1250
| XG-110GF | 100/110 | 1106A-70TG1 | 139/153 | 6 | 16.5 | ≤ 205 | 国 II | 2400×850×1400 | 1700
| XG-132GF | 120/132 | 1106A-70TAG2 | 154/169 | 6 | 16.5 | ≤ 205 | 国 II | 2400×850×1400 | 1780
| XG-154GF | 140/154 | 1106A-70TAG3 | 192/211 | 6 | 16.5 | ≤ 205 | 国 II | 2400×850×1400 | 2200
| XG-165GF | 150/165 | 1106A-70TAG4 | 202/222 | 6 | 16.5 | ≤ 205 | 国 II | 2400×850×1400 | 2250
| XG-198GF | 180/198 | 1506A-E88TAG2 | 222/244 | 6 | 28.3 | ≤ 202 | 国 II | 2600×1050×1600 | 2380
| XG-220GF | 200/220 | 1506A-E88TAG3 | 245/270 | 6 | 28.3 | ≤ 202 | 国 II | 2600×1050×1600 | 2400
| XG-264GF | 240/264 | 1506A-E88TAG5 | 293/322 | 6 | 28.3 | ≤ 202 | 国 II | 2600×1050×1600 | 2500
| XG-308GF | 280/308 | 2206C-E13TAG2 | 305/336 | 6 | 40.0 | ≤ 202 | 国 II | 3150×1200×2000 | 3450
| XG-330GF | 300/330 | 2206C-E13TAG3 | 349/384 | 6 | 40.0 | ≤ 202 | 国 II | 3250×1200×2000 | 3500
| XG-385GF | 350/385 | 2506C-E15TAG1 | 434/477 | 6 | 62.0 | ≤ 202 | 国 II | 3500×1200×2050 | 3600
| XG-440GF | 400/440 | 2506C-E15TAG2 | 435/479 | 6 | 62.0 | ≤ 202 | 国 II | 3500×1200×2050 | 3700
| XG-528GF | 480/528 | 2806A-E18TAG1A | 522/574 | 6 | 62.0 | ≤ 201 | 国 II | 3500×1300×2100 | 4000
| XG-550GF | 500/550 | 2806A-E18TAG2 | 565/622 | 6 | 62.0 | ≤ 201 | 国 II | 3500×1300×2100 | 4600
| XG-660GF | 600/660 | 4006-23TAG2A | 658/724 | 6 | 113.4 | ≤ 205 | 国 II | 4100×1750×2170 | 5300
| XG-704GF | 640/704 | 4006-23TAG3A | 705/776 | 6 | 113.4 | ≤ 205 | 国 II | 4100×1750×2170 | 5500
| XG-792GF | 720/792 | 4008TAG1A | 805/885 | 8 | 153.0 | ≤ 203 | 国 II | 4700×2100×2250 | 7700
| XG-880GF | 800/880 | 4008TAG2A | 899/989 | 8 | 153.0 | ≤ 203 | 国 II | 4700×2100×2250 | 7900
| XG-1100GF | 1000/1100 | 4012-46TWG2A | 1113/1224 | 12 | 177.0 | ≤ 211 | 国 II | 4900×1800×2500 | 10000
| XG-1210GF | 1100/1210 | 4012-46TWG3A | 1207/1328 | 12 | 177.0 | ≤ 211 | 国 II | 5000×2100×2550 | 10100
| XG-1320GF | 1200/1320 | 4012-46TAG2A | 1331/1464 | 12 | 177.0 | ≤ 198 | 国 II | 5000×2200×2550 | 10200
| XG-1485GF | 1350/1485 | 4012-46TAG3A | 1500/1650 | 12 | 177.0 | ≤ 198 | 国 II | 5000×2200×2550 | 10200
| XG-1650GF | 1500/1650 | 4016TAG1A | 1558/1714 | 16 | 214.0 | ≤ 209 | 国 II | 6850×2250×2850 | 13000
| XG-1760GF | 1600/1760 | 4016TAG2A | 1766/1943 | 16 | 214.0 | ≤ 209 | 国 II | 6850×2250×2850 | 13500
| XG-1980GF | 1800/1980 | 4016-61TRG3 | 1975/2173 | 16 | 214.0 | ≤ 205 | 国 II | 6850×2250×2850 | 15000
注：以上所有发电机组频率50HZ，转速1500RPM，额定电压400V/230V，功率因数是0.8滞后，连接方法三相四线。
以上产品资料不作为交货资料。由于技术不断进步，本公司保留最终修改权，恕不另行通知。
江苏星光发电设备有限公司是专业生产 发电机 ，发动机，柴油发电机组的厂家，也是帕金斯公司授权中国柴油发电机组OEM配套厂家，设有64个销售服务部，随时为用户提供设计、供应、调试、维修一条龙服务。星光系列帕金斯柴油发电机组销售热线： 13878198542
上一页：
下一页： [帕金斯柴油发电机组系列]
首页 | 公司简介 | 产品展示 | 新闻中心 | 技术支持 | 客户案例 | 用户一览表 | 企业资质 | 网站地图 | 联系我们
版权所有：江苏星光发电设备有限公司 核心业务： 发电机 柴油发电机 康明斯发电机 沃尔沃发电机
江苏省泰兴市古溪工业园区 联系电话：0523-87792307 苏ICP备13060714号-2
申明：本网站部分发电机技术资料来自互联网，江苏星光动力集团只为宣传作用，并不代表赞同其观点，文章如果有侵犯版权或违反相关法规，请告知我们立刻删除
发电机专家：星光柴油发电机网 版权所有!并保留所有权利。禁止复制，否则追究法律责任！
中国ICP
备案中心
不良信息
举报中心
网络110
报警服务
中国110
互联网协会
中国互联网协会
诚信企业
企业
荣誉
