URL: https://www.jsxggx.com/product/p17/
Accessed: 2026-11-01

道依茨柴油发电机组系列 - 江苏星光动力集团
我公司自1992年开始，一直为“国家内燃机发电机组质量监督检查中心”检验合格的柴油发电机组制造厂商。公司拥有先进的检测设备、精湛的生产工艺、专业的制造设计、完善的质量管理体系、 雄厚的研发实力，服务网络遍布全国各地，随时为您提供设计、供应、调试、维修一条龙服务！
产品
官方微博 | 网站地图
首页
公司简介
产品展示
新闻中心
技术支持
工程案例
客户工程案例
中标通知书
用户一览表
企业资质
服务跟踪
联系我们
Product list
产品列表
康明斯柴油发电机组系列
沃尔沃柴油发电机组系列
帕金斯柴油发电机组系列
道依茨柴油发电机组系列
上柴柴油发电机组系列
无动柴油发电机组系列
韩国斗山大宇柴油发电机组系列
潍柴柴油发电机组系列
江苏里卡多柴油发电机组系列
济柴柴油发电机组系列
移动柴油电站系列
低噪音柴油发电机组系列
MTU奔驰柴油发电机组系列
玉柴柴油发电机组系列
玉柴柴油发电机组型号_规格_参数..
玉柴柴油发电机组系列
柴油发电机
发电机_品牌_型号..
柴油发动机,柴油..
斯坦福发电机系列
马拉松发电机系列
西门子发电机系列
英格发电机系列
柴油发电机控制器系列
想了解更多星光信息请
联系我们
24小时销售热线:13878198542
24小时服务热线:13878801642
最新动态
星光供货广西北港电力有限公..
祝贺江苏星光供应钦州北部湾..
江苏星光800KW无动配英格柴..
祝贺星光成功签下柳州盛邦房..
江苏星光公司为南京正源化学..
热烈祝贺江苏星光动力与南宁..
星光动力与广安诚信化工有限..
老客户广西金利建设集团有限..
喜讯！星光为南宁云星钱隆江..
祝贺星光公司成功签订荣和&..
成功签订防城港恒大悦澜湾5..
电腐蚀极容易发生在柴油发电..
江苏星光动力集团 >> 产品展示 >> 道依茨柴油发电机组系列 >> 道依茨柴油发电机组系列 道依茨柴油发电机组系列
道依茨柴油发电机组系列
德国道依茨发动机公司创立于1864年，是现今历史悠久的发动机独立制造厂商。作为全系列发动机专家，道依茨提供功率范围从25KW到520KW的水冷和风冷发动机，可广泛应用于工程机械、发电机组、农用机械，商用车辆、铁路机车和船舶，以及军用车辆，并应用于各种专业配套用途领域。
道依茨柴油发电机组 优势特点：
1.产品结构紧凑、设计合理，具备先进、高效、可靠、节能、环保、寿命长等优势。
2.在产品结构上，拥有C、E、D三大产品平台，功率覆盖35-920马力，各种变形和适应性产品300余种，能够为中重型载货车、轻型车、客车、工程机械等不同需求领域提供科技含量更高、专业化程度更强的动力产品。
3.配备新型增压器，具有进气回流功能，能良好的适应高原、高海拔地区。
4.道依茨柴油发电机组排放达欧||或欧|||标准。
5、道依茨公司拥有遍布全国的专业服务网络，为客户提供24小时售后服务和零配件供应。
6.星光系列道依茨发电机组为道依茨公司正式授权产品，在同类产品中性能更优，质量更好，服务更有保障，是星光柴油发电机组部门推荐产品。
| 华柴 道依茨 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机功率（ KW ） 主 / 备用 | 柴油机 型号 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)
| XG-26GF | 24/30 | 26/33 | D226B-3D | 3 | 18 | 220 | 国 II | 1730×750×1190 | 640
| XG-33GF | 30/38 | 33/41 | TD226B-3D | 3 | 18 | 200 | 国 II | 1730×750×1190 | 730
| XG-55GF | 50/63 | 55/69 | WP4D66E200 | 4 | 18 | 202 | 国 II | 2050×750×1650 | 800
| XG-70GF | 64/80 | 70/88 | WP4D66E200 | 4 | 20 | 200 | 国 II | 2050×750×1650 | 900
| XG-83GF | 75/94 | 83/103 | WP4D100E200 | 4 | 20 | 202 | 国 II | 2350×850×1690 | 1250
| XG-110GF | 100/125 | 110/138 | WP6D132E200 | 6 | 22 | 200 | 国 II | 2550×850×1800 | 1380
| XG-132GF | 120/150 | 132/165 | WP6D152E200 | 6 | 22 | 202 | 国 II | 2550×850×1800 | 1500
| XG-165GF | 150/188 | 165/206 | WP10D200E200 | 6 | 22 | 204 | 国 II | 2720×1370×2130 | 1850
| XG-198GF | 180/225 | 198/248 | WP10D238E200 | 6 | 22 | 202 | 国 II | 2720×1370×2130 | 1950
| XG-220GF | 200/250 | 220/275 | WP10D264E200 | 6 | 22 | 202 | 国 II | 2720×1370×2130 | 2300
| XG-275GF | 250/313 | 275/344 | WP12D317E200 | 6 | 22 | 202 | 国 II | 3000×1690×1950 | 2450
| XG-330GF | 300/375 | 330/413 | WP13D385E200 | 6 | 28 | 200 | 国 II | 3000×1690×1950 | 2800
| XG-220GF | 200/250 | 220/275 | BF6M1015-G1A | 6 | 22 | 202 | 国 II | 2720×1370×2130 | 2350
| XG-275GF | 250/313 | 275/344 | BF6M1015C-G2A | 6 | 22 | 200 | 国 II | 3000×1690×1950 | 2450
| XG-330GF | 300/375 | 330/413 | BF6M1015C-G3A | 6 | 28 | 200 | 国 II | 3200×1690×1950 | 2850
| XG-330GF-1 | 300/375 | 330/413 | BF6M1015C-G4 | 6 | 28 | 200 | 国 II | 3200×1690×1950 | 2850
| XG-385GF | 350/438 | 385/481 | BF8M1015C-G1A | 8 | 28 | 200 | 国 II | 3200×1690×1950 | 3500
| XG-440GF | 400/500 | 440/550 | BF8M1015C-G2 | 8 | 28 | 200 | 国 II | 3200×1690×2130 | 3700
| XG-440GF-1 | 400/500 | 440/550 | BF8M1015CP-G1A | 8 | 28 | 200 | 国 II | 3200×1690×2130 | 3720
| XG-495GF | 450/563 | 495/619 | BF8M1015CP-G2 | 8 | 28 | 197 | 国 II | 3400×1690×2130 | 3800
| XG-550GF | 500/625 | 550/688 | BF8M1015CP-G3 | 8 | 28 | 197 | 国 II | 3400×1690×2130 | 4000
| XG-550GF-1 | 500/625 | 550/688 | BF8M1015CP-G4 | 8 | 28 | 197 | 国 II | 3400×1690×2130 | 4020
| XG-550GF-2 | 500/625 | 550/688 | BF8M1015CP-G5 | 8 | 28 | 197 | 国 II | 3400×1690×2130 | 4050
| XG-660GF | 600/725 | 660/825 | HC12V132ZL-LAG1A | 12 | 40 | 197 | 国 II | 3600×1750×2200 | 4500
| XG-660GF-1 | 600/725 | 660/825 | HC12V132ZL-LAG2A | 12 | 40 | 197 | 国 II | 3600×1750×2200 | 4500
| 大连 道依茨 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸径 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放
| XG-55GF | 50/55 | BF4M2012 | 54/60 | 101X126 | 4 | 8.5 | 227 | 国 II
| XG-70GF | 64/70 | BF4M2012C | 71/75 | 101X126 | 4 | 8.5 | 227 | 国 II
| XG-99GF | 90/99 | BF4M1013EC | 97/ 102 | 101X126 | 4 | 11 | 215 | 国 II
| XG-110GF | 100/110 | BF4M1013FC | 117/129 | 101X126 | 4 | 11 | 215 | 国 II
| XG-143GF | 130/143 | BF6M1013EC | 146/153 | 108X130 | 6 | 20 | 226 | 国 II
| XG-165GF | 150/165 | BF6M1013FC-G2 | 166/183 | 108X130 | 6 | 20 | 226 | 国 II
| XG-176GF | 160/176 | BF6M1013FC-G3 | 183/201 | 108X130 | 6 | 20 | 226 | 国 II
注：以上所有发电机组频率50HZ，转速1500RPM，额定电压400V/230V，功率因数是0.8滞后，连接方法三相四线。
以上产品资料不作为交货资料。由于技术不断进步，本公司保留最终修改权恕不另行通知。
江苏星光发电设备有限公司是专业生产发电机，发动机，柴油发电机组的厂家，也是 道依茨 授权中国柴油发电机组OEM主机配套厂。我公司设有64个销售服务部，随时为用户提供设计、供应、调试、维修一条龙服务。星光系列道依茨柴油发电机组全国销售热线： 13878198542
上一页：
下一页： [道依茨柴油发电机组系列]
首页 | 公司简介 | 产品展示 | 新闻中心 | 技术支持 | 客户案例 | 用户一览表 | 企业资质 | 网站地图 | 联系我们
版权所有：江苏星光发电设备有限公司 核心业务： 发电机 柴油发电机 康明斯发电机 沃尔沃发电机
江苏省泰兴市古溪工业园区 联系电话：0523-87792307 苏ICP备13060714号-2
申明：本网站部分发电机技术资料来自互联网，江苏星光动力集团只为宣传作用，并不代表赞同其观点，文章如果有侵犯版权或违反相关法规，请告知我们立刻删除
发电机专家：星光柴油发电机网 版权所有!并保留所有权利。禁止复制，否则追究法律责任！
中国ICP
备案中心
不良信息
举报中心
网络110
报警服务
中国110
互联网协会
中国互联网协会
诚信企业
企业
荣誉
