URL: https://www.jsxggx.com/product/p16/
Accessed: 2026-11-01

上柴柴油发电机组系列 - 江苏星光动力集团
我公司自1992年开始，一直为“国家内燃机发电机组质量监督检查中心”检验合格的柴油发电机组制造厂商。公司拥有先进的检测设备、精湛的生产工艺、专业的制造设计、完善的质量管理体系、 雄厚的研发实力，服务网络遍布全国各地，随时为您提供设计、供应、调试、维修一条龙服务！
产品
官方微博 | 网站地图
首页
公司简介
产品展示
新闻中心
技术支持
工程案例
客户工程案例
中标通知书
用户一览表
企业资质
服务跟踪
联系我们
Product list
产品列表
康明斯柴油发电机组系列
沃尔沃柴油发电机组系列
帕金斯柴油发电机组系列
道依茨柴油发电机组系列
上柴柴油发电机组系列
无动柴油发电机组系列
韩国斗山大宇柴油发电机组系列
潍柴柴油发电机组系列
江苏里卡多柴油发电机组系列
济柴柴油发电机组系列
移动柴油电站系列
低噪音柴油发电机组系列
MTU奔驰柴油发电机组系列
玉柴柴油发电机组系列
玉柴柴油发电机组型号_规格_参数..
玉柴柴油发电机组系列
柴油发电机
发电机_品牌_型号..
柴油发动机,柴油..
斯坦福发电机系列
马拉松发电机系列
西门子发电机系列
英格发电机系列
柴油发电机控制器系列
想了解更多星光信息请
联系我们
24小时销售热线:13878198542
24小时服务热线:13878801642
最新动态
星光供货广西北港电力有限公..
祝贺江苏星光供应钦州北部湾..
江苏星光800KW无动配英格柴..
祝贺星光成功签下柳州盛邦房..
江苏星光公司为南京正源化学..
热烈祝贺江苏星光动力与南宁..
星光动力与广安诚信化工有限..
老客户广西金利建设集团有限..
喜讯！星光为南宁云星钱隆江..
祝贺星光公司成功签订荣和&..
成功签订防城港恒大悦澜湾5..
电腐蚀极容易发生在柴油发电..
江苏星光动力集团 >> 产品展示 >> 上柴柴油发电机组系列 >> 上柴柴油发电机组系列 上柴柴油发电机组系列
上柴柴油发电机组系列
星光上柴系列柴油发电机组选用上海柴油机股份有限公司“东风”牌国II、国III系列柴油机配套我公司及国内品牌发电机，其优良的动力性、经济性、可靠性、低廉的运行成本和全国连锁的三包及配件供应备受用户青睐。
上柴柴油发电机组 优势：
1、整体式曲轴、龙门式机体、平切口连杆、短活塞，外形紧凑合理，配套适应性强，可以与老135柴油机整机互换；
2、柴油机采用新型缩口燃烧室，提高喷油压力，改善燃烧过程，达到环保指标：排气污染物排放值符合JB8891－1999要求，噪声符合GB14097－1999的要求且有余量；
3、柴油机润滑、冷却系统优化设计，减少外接管路和零部件数量，用整体无刷交流发电机等使三漏大为改善、可靠性大大加强。
4、柴油机采用J98、J114b型废气涡轮增压器匹配，具有强的高原工作能力，在海拔5000m高原地区使用，功率下降低于3％。
5、采用高真空度新型排气引射装置，三级旋流式德国纸质滤芯的空气滤清器、低温渗陶活塞环等措施，柴油机在沙漠或高粉尘地区使用，不会产生早期磨损。
6、可选配柴油机自动保护装置，也可制成应急自动化发电机组。
7、质量稳定，性能可靠，操作简单，保养方便。
产品的概述：
由上海柴油机股份有限公司生产的国产135系列柴油机是我国开发较早、使用较为广泛的机型，135柴油机技术成熟、零配件易购、功率范围大。该系列产品有直立式4缸、直立式6缸、V型12缸，功率50KW-300KW。该系列产品尤以上海柴油机股份有限公司为较佳，我公司是上柴股份的OEM合作伙伴，该系列产品全部配套上柴股份东风牌柴油机。G128系列柴油机是135D系列柴油机的升级换代产品，它是上柴公司近期开发的为拓展6135柴油机功率范围的新型节能低噪音柴油机。该系列大部分柴油机采用了增压、中冷等先进技术，性能优越，布置紧凑，可靠性进一步增强，并有效改善排放和噪音指标，从而改善了柴油机的操作环境，充分满足了用户的配套要求，自投入市场以来，受到了广大用户的欢迎，市场销量迅速上升。
上柴公司背景
上海柴油机股份有限公司始建于1947年4月，近60年来，上柴公司始终遵循"为社会进步创造新动力、为用户致富提供好产品"的企业宗旨，锲而不舍地致力于专业柴油机的研发、生产和制造。目前，上柴公司已成为集开发、设计、制造、营销于一体的国家特大型高新技术企业，经营范围涉及柴油机、燃油系统、 柴油发电机 及投资办企业等方面。产品已拥有G128/135、C(121)、D(114)、P11C、105五大系列、300多个变型产品的完整产品结构，功率范围覆盖60-600马力。1994年公司在中国内燃机行业通过ISO9001质量体系认证，此后，公司又相继通过莱茵公司QS9000和TS16949质量体系的认证。2002年和2005年，公司连续两次获得上海市政府高质量奖--上海市质量金奖，并于2005年荣获"中国品牌"称号。
| 机组 型号 | 机组输出功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主用 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 开架机组 外形尺寸 L × W × H(mm) | 开架机组 重量 (kg)
| XG-55GF | 50/55 | SC4H95D2 | 62/68 | 4 | 13 | 200 | 1900×750 ×1300 | 960
| XG-55GF-1 | 50/55 | 4HTAA4.3-G32 | 62/ 68 | 4 | 13 | 192 | 1900 ×850 ×1300 | 980
| XG-83GF | 75/83 | SC4H115D2 | 78/86 | 4 | 13 | 200 | 1950 ×900 ×1300 | 1050
| XG-88GF | 80/88 | 4HTAA4.3-G34 | 95/ 105 | 4 | 13 | 192 | 1950 ×920 ×1300 | 1080
| XG-110GF | 100/110 | SC4H16002 | 105/116 | 4 | 13 | 195 | 2000 ×900 ×1300 | 1150
| XG-110GF-1 | 100/ 110 | 4HTAA4.3-G35 | 106/117 | 4 | 13 | 192 | 2000 ×900 ×1300 | 1150
| XG-132GF | 120/ 132 | SC4H180D2 | 120/ 132 | 4 | 13 | 195 | 2100 ×900 ×1300 | 1300
| XG-132GF-1 | 120/ 132 | 4HTAA4.3-G36 | 120/132 | 4 | 13 | 192 | 2100 ×900 ×1300 | 1300
| XG-165GF | 150/ 165 | SC7H230D2 | 154/170 | 6 | 17.5 | 195 | 2500 ×900 ×1630 | 1600
| XG-165GF-1 | 150/ 165 | SC7H250D2 | 168/ 185 | 6 | 17.5 | 195 | 2500 ×900 ×1630 | 1600
| XG- 165GF-2 | 150/ 165 | 6HTAA6.5-G34 | 180/ 198 | 6 | 17.5 | 195 | 2500 ×900 ×1630 | 1600
| XG-198GF | 180/198 | SC8D280D2 | 185/204 | 6 | 19 | 200 | 2500 ×900 ×1630 | 1600
| XG-198GF-1 | 180/198 | SC13G280D2 | 187/206 | 6 | 41 | 205 | 2500 ×900 ×1630 | 1600
| XG-220GF | 200/220 | SC9D31002 | 208/228 | 6 | 19 | 197 | 3100 ×1020 ×1780 | 1950
| XG-220GF-1 | 200/220 | SC9D355D2 | 228/255 | 6 | 25 | 195 | 3100×1020 ×1780 | 1950
| XG-220GF-2 | 200/220 | SC 13G355D2 | 236/260 | 6 | 41 | 200 | 3100 ×1020×1780 | 1950
| XG-220GF-3 | 200/220 | 6DTAA8.9-G33 | 230/253 | 6 | 25 | 192 | 3100×1020 ×1780 | 1950
| XG-242GF | 220/242 | 6DTAA8.9-G34 | 245/253 | 6 | 25 | 192 | 3100 ×1020×1780 | 1950
| XG-275GF | 250/275 | SC 13G420D2 | 280/308 | 6 | 41 | 200 | 3100×1020 ×1780 | 1950
| XG-275GF | 250/275 | 6ETAA1.8-G32 | 280/308 | 6 | 41 | 190 | 3100 ×1020 ×1780 | 950
| XG-330GF | 300/330 | SC12E500D2 | 339/373 | 6 | 41 | 195 | 3100 ×1020×1780 | 2700
| XG-330GF-1 | 300/330 | SC15G500D2 | 330/373 | 6 | 41 | 202 | 3100×1020 ×1780 | 2700
| XG-330GF-2 | 300/330 | 6ETAA11.8-G33 | 340/380 | 6 | 41 | 190 | 3100 ×1020×1780 | 2700
| XG-330GF-3 | 300/330 | 6ETAA11.8-G31 | 307/338 | 6 | 41 | 190 | 3100 ×1020×1780 | 2700
| XG-385GF | 350/385 | SC25G610D2 | 405/445 | 12 | 65 | 202 | 3300 ×1400 ×1780 | 2850
| XG-440GF | 400/440 | SC25G690D2 | 459/505 | 12 | 65 | 202 | 3500 ×1400×1850 | 4000
| XG-550GF | 500/550 | SC27G755 D2 | 505/561 | 12 | 65 | 202 | 3600 ×1400×1850 | 4500
| XG-550GF-1 | 500/550 | SC27G830D2 | 565/610 | 12 | 65 | 202 | 4350 ×1750×2189 | 4460
| XG-605GF | 550/ 605 | SC27G900D2 | 600/662 | 12 | 65 | 202 | 4350 ×1750×2180 | 4650
| XG-660GF | 600/ 660 | SC33W990D2 | 660/726 | 6 | 75 | 205 | 4550 ×1750×2189 | 5860
| XG-825GF | 750/825 | SC33W1150D2 | 782/860 | 6 | 75 | 205 | 4850 ×1850×2200 | 6500
| XG-880GF | 800/ 880 | SC33W1150D2 | 782/860 | 6 | 75 | 205 | 4850 ×1850×2200 | 6500
注：以上所有发电机组频率50HZ，转速1500RPM，额定电压400V/230V，功率因数是0.8滞后，连接方法三相四线。
以上产品资料不作为交货资料。由于技术不断进步，本公司保留最终修改权恕不另行通知。
江苏星光发电设备有限公司 是专业生产发电机，发动机，柴油发电机组的厂家，也是上柴公司授权中国柴油发电机组 OEM 配套厂家。 公司设有 64个销售服务部，随时为用户提供设计、供应、调试、维修一条龙服务。星光上柴柴油发电机组销售热线： 13878198542
上一页：
下一页： [上柴柴油发电机组系列]
首页 | 公司简介 | 产品展示 | 新闻中心 | 技术支持 | 客户案例 | 用户一览表 | 企业资质 | 网站地图 | 联系我们
版权所有：江苏星光发电设备有限公司 核心业务： 发电机 柴油发电机 康明斯发电机 沃尔沃发电机
江苏省泰兴市古溪工业园区 联系电话：0523-87792307 苏ICP备13060714号-2
申明：本网站部分发电机技术资料来自互联网，江苏星光动力集团只为宣传作用，并不代表赞同其观点，文章如果有侵犯版权或违反相关法规，请告知我们立刻删除
发电机专家：星光柴油发电机网 版权所有!并保留所有权利。禁止复制，否则追究法律责任！
中国ICP
备案中心
不良信息
举报中心
网络110
报警服务
中国110
互联网协会
中国互联网协会
诚信企业
企业
荣誉
