URL: https://www.jsxggx.com/product/p15/
Accessed: 2026-11-01

无动柴油发电机组系列 - 江苏星光动力集团
我公司自1992年开始，一直为“国家内燃机发电机组质量监督检查中心”检验合格的柴油发电机组制造厂商。公司拥有先进的检测设备、精湛的生产工艺、专业的制造设计、完善的质量管理体系、 雄厚的研发实力，服务网络遍布全国各地，随时为您提供设计、供应、调试、维修一条龙服务！
产品
官方微博 | 网站地图
首页
公司简介
产品展示
新闻中心
技术支持
工程案例
客户工程案例
中标通知书
用户一览表
企业资质
服务跟踪
联系我们
Product list
产品列表
康明斯柴油发电机组系列
沃尔沃柴油发电机组系列
帕金斯柴油发电机组系列
道依茨柴油发电机组系列
上柴柴油发电机组系列
无动柴油发电机组系列
韩国斗山大宇柴油发电机组系列
潍柴柴油发电机组系列
江苏里卡多柴油发电机组系列
济柴柴油发电机组系列
移动柴油电站系列
低噪音柴油发电机组系列
MTU奔驰柴油发电机组系列
玉柴柴油发电机组系列
玉柴柴油发电机组型号_规格_参数..
玉柴柴油发电机组系列
柴油发电机
发电机_品牌_型号..
柴油发动机,柴油..
斯坦福发电机系列
马拉松发电机系列
西门子发电机系列
英格发电机系列
柴油发电机控制器系列
想了解更多星光信息请
联系我们
24小时销售热线:13878198542
24小时服务热线:13878801642
最新动态
星光供货广西北港电力有限公..
祝贺江苏星光供应钦州北部湾..
江苏星光800KW无动配英格柴..
祝贺星光成功签下柳州盛邦房..
江苏星光公司为南京正源化学..
热烈祝贺江苏星光动力与南宁..
星光动力与广安诚信化工有限..
老客户广西金利建设集团有限..
喜讯！星光为南宁云星钱隆江..
祝贺星光公司成功签订荣和&..
成功签订防城港恒大悦澜湾5..
电腐蚀极容易发生在柴油发电..
江苏星光动力集团 >> 产品展示 >> 无动柴油发电机组系列 >> 无动柴油发电机组系列 无动柴油发电机组系列
无动柴油发电机组系列
无锡动力工程股份有限公司是由有70多年历史的原无锡动力机厂改制而成，公司应用先进的内燃机核心技术改造135系列柴油机，形成了自己的特色和优势，并引进英国霍尔塞特增压技术，使增压中冷柴油机的动力性、可靠性、经济性等指标有明显的提高，6缸机和12缸机的功率分别达到260马力和500马力，在国内处于领先地位。星光无锡动力系列柴油发电机组是采用无锡动力股份研制生产的"万迪"牌135系列、138系列、145系列、152系列新品柴油机，具有大功率、低油耗、低噪音、低排放、易启动、可靠性强、性能稳定、操作简单、保养方便等优势。
无动柴油发电机组 性能特点：
1.吸收的是军工技术、并经AVL技术咨询，是产学研合作的结晶，在同类产品中具有较高的功率密度，可作为发电、泵类及通用机械的配套动力。
2.采用高喷射压力的德国博世技术的P型喷油泵与多孔低喷油器匹配。
3.采用低涡流、大通流能力的缸头进气道与活塞直口燃烧室配合，使柴油机具有宽广的功率范围及优良的综合性能。
4.采用性能优、能力强的P型高压油泵及高效大流量增压器，与多孔P型喷油器，在保证柴油机动力性和经济性的基础上，严格控制燃烧压力，提高了产品运行的可靠性。
5.借鉴AVL经验全新设计柴油机机体、缸盖、起皱、连杆等重要零件，以及冷却与润滑两大系统。
6.符合现代柴油机人性化的研制要求，优化柴油机和密封性与外观，强化柴油机的工作可靠性与安全性。
| 无动 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)
| XG-275GF | 250/275 | WD135E3TAD28 | 280 | 12 | 40 | ≤195 | 国 III | 3250×1250×1800 | 3400
| XG-308GF | 280/308 | WD258TD30 | 309/340 | 12 | 40 | ≤195 | 国 II | 3250×1250×1800 | 3400
| XG-308GF-1 | 280/308 | WD145TAD30 | 309/340 | 6 | 40 | ≤195 | 国 II | 3250×1250×1800 | 3400
| XG-330GF | 300/330 | WD145E3TAD30 | 309 | 6 | 40 | ≤195 | 国 III | 3250×1250×1800 | 3400
| XG-330GF-1 | 300/330 | WD145TAD33L | 339/373 | 6 | 40 | ≤195 | 国 II | 3250×1250×1800 | 3400
| XG-352GF | 320/352 | WD145TAD35 | 353/388 | 6 | 40 | ≤195 | 国 II | 3300×1350×1900 | 3600
| XG-352GF-1 | 320/352 | WD269TD35 | 353/388 | 12 | 50 | ≤195 | 国 II | 3600×1550×2100 | 4000
| XG-352GF-2 | 320/352 | WD145E3TAD33 | 339 | 12 | 40 | ≤195 | 国 III | 3600×1550×2100 | 4000
| XG-385GF | 350/385 | WD269TD38 | 382/420 | 12 | 50 | ≤195 | 国 II | 3600×1550×2100 | 4000
| XG-385GF-1 | 350/385 | WD269E3TAD38 | 382 | 12 | 50 | ≤195 | 国 III | 3600×1550×2100 | 4000
| XG-385GF-2 | 350/385 | WD145TAD35 | 353 | 12 | 40 | ≤195 | 国 III | 3600×1550×2100 | 4000
| XG-440GF | 400/440 | WD269TAD41 | 418/460 | 12 | 50 | ≤195 | 国 II | 3600×1550×2200 | 4200
| XG-440GF-1 | 400/440 | WD269TAD41 | 418/460 | 12 | 50 | ≤195 | 国 II | 3600×1550×2200 | 4200
| XG-440GF-2 | 400/440 | WD269TAD43 | 432/475 | 12 | 50 | ≤195 | 国 II | 3600×1550×2200 | 4200
| XG-440GF-3 | 400/440 | WD269E3TAD43 | 432/475 | 12 | 50 | ≤195 | 国 III | 3600×1550×2200 | 4200
| XG-495GF | 450/495 | WD269TAD45 | 465/512 | 12 | 50 | ≤196 | 国 II | 3650×1550×2200 | 4200
| XG-495GF-1 | 450/495 | WD269E3TAD45 | 465/512 | 12 | 50 | ≤196 | 国 III | 3650×1550×2200 | 4200
| XG-528GF | 480/528 | WD269TAD48 | 482/530 | 12 | 50 | ≤196 | 国 II | 3650×1550×2200 | 4200
| XG-480GF | 480/528 | WD269E3TAD48 | 482/530 | 12 | 50 | ≤196 | 国 III | 3650×1550×2200 | 4200
| XG-550GF | 500/550 | WD269TAD50 | 506/556 | 12 | 50 | ≤195 | 国 II | 3650×1550×2200 | 4200
| XG-550GF-1 | 500/550 | WD269E3TAD50 | 506/556 | 12 | 50 | ≤195 | 国 III | 3650×1550×2200 | 4200
| XG-605GF | 550/605 | WD269TAD56 | 562/618 | 12 | 50 | ≤195 | 国 II | 3800×1550×2200 | 4400
| XG-605GF-2 | 550/605 | WD269E3TAD56 | 562/618 | 12 | 50 | ≤195 | 国 III | 3800×1550×2200 | 4400
| XG-638GF | 580/638 | WD287TAD58 | 588/647 | 12 | 50 | ≤195 | 国 II | 3850×1550×2200 | 4400
| XG-580GF | 580/638 | WD287E3TAD58 | 588/647 | 12 | 50 | ≤195 | 国 III | 3850×1550×2200 | 4400
| XG-660GF | 600/660 | WD287TAD61L | 618/680 | 12 | 50 | ≤195 | 国 II | 3850×1550×2200 | 4400
| XG-660GF-1 | 600/660 | WD287E3TAD61L | 618/680 | 12 | 50 | ≤195 | 国 III | 3850×1550×2200 | 4400
| XG-600GF | 600/660 | WX287TAD66 | 658/724 | 12 | 50 | ≤195 | 国 II | 3850×1550×2200 | 4400
| XG-715GF | 650/715 | WX287TAD68 | 682/750 | 12 | 90 | ≤195 | 国 II | 4250×1850×2250 | 4500
| XG-715GF-1 | 650/715 | WX287E3TAD68 | 682/750 | 12 | 90 | ≤195 | 国 II | 4250×1850×2250 | 4500
| XG-770GF | 700/770 | WD327TAD73 | 730/803 | 12 | 90 | ≤195 | 国 II | 4250×1850×2250 | 4500
| XG-770GF-1 | 700/770 | WD327E3TAD73 | 730/803 | 12 | 90 | ≤195 | 国 III | 4250×1850×2250 | 4500
| XG-825GF | 750/825 | WD327TAD78 | 780/858 | 12 | 90 | ≤195 | 国 II | 4250×1850×2250 | 4500
| XG-825GF | 750/825 | WD327E3TAD78 | 780/858 | 12 | 90 | ≤195 | 国 III | 4250×1850×2250 | 4500
| XG-880GF | 800/880 | WD327TAD82 | 820/902 | 12 | 90 | ≤195 | 国 II | 4600×1850×2250 | 4860
| XG-880GF-1 | 800/880 | WD327E3TAD82 | 820/902 | 12 | 90 | ≤195 | 国 III | 4600×1850×2250 | 4860
| XG-935GF | 850/935 | WD327E3TAD88 | 882/970 | 12 | 90 | ≤195 | 国 III | 4600×1850×2250 | 4900
| XG-935GF-1 | 850/935 | WD327TAD88 | 882/970 | 12 | 90 | ≤195 | 国 II | 4600×1850×2250 | 4900
| XG-990GF | 900/990 | WD327TAD92 | 920/1012 | 12 | 90 | ≤195 | 国 II | 4800×2250×2300 | 5300
| XG-990GF-1 | 900/990 | WD327E3TAD92 | 920/1012 | 12 | 90 | ≤195 | 国 III | 4800×2250×2300 | 5300
| XG-1000GF | 1000/1100 | WD327TAD100 | 1000/1100 | 12 | 90 | ≤195 | 国 II | 5200×2400×2500 | 6800
| XG-1100GF | 1000/1100 | WD327E3TAD100 | 1000/1100 | 12 | 90 | ≤195 | 国 III | 5200×2400×2500 | 6800
| XG-1210GF | 1100/1210 | WD360TAD110 | 1100 | 12 | 90 | ≤195 | 国 II | 5200×2400×2500 | 6800
| XG-1210GF-1 | 1100/1210 | WD360E3TAD110 | 1100 | 12 | 90 | ≤195 | 国 III | 5200×2400×2500 | 6800
| XG-1320GF | 1200/1320 | WD360TAD120 | 1200 | 12 | 90 | ≤195 | 国 II | 5200×2400×2500 | 6800
| XG-1320GF-1 | 1200/1320 | WD360E3TAD120 | 1200 | 12 | 90 | ≤195 | 国 III | 5200×2400×2500 | 6800
注：以上所有发电机组频率50HZ，转速1500RPM，额定电压400V/230V，功率因数是0.8滞后，连接方法三相四线。
以上产品资料不作为交货资料。由于技术不断进步，本公司保留最终修改权恕不另行通知。
江苏星光发电设备有限公司是专业生产 发电机 ，发动机，柴油发电机组的厂家，也是无锡动力工程股份有限公司授权中国柴油发电机组OEM配套厂家。公司设有64个销售服务部，随时为用户提供设计、供应、调试、维修一条龙服务。星光系列无动柴油发电机组销售热线： 13878198542
上一页：
下一页： [无动柴油发电机组系列]
首页 | 公司简介 | 产品展示 | 新闻中心 | 技术支持 | 客户案例 | 用户一览表 | 企业资质 | 网站地图 | 联系我们
版权所有：江苏星光发电设备有限公司 核心业务： 发电机 柴油发电机 康明斯发电机 沃尔沃发电机
江苏省泰兴市古溪工业园区 联系电话：0523-87792307 苏ICP备13060714号-2
申明：本网站部分发电机技术资料来自互联网，江苏星光动力集团只为宣传作用，并不代表赞同其观点，文章如果有侵犯版权或违反相关法规，请告知我们立刻删除
发电机专家：星光柴油发电机网 版权所有!并保留所有权利。禁止复制，否则追究法律责任！
中国ICP
备案中心
不良信息
举报中心
网络110
报警服务
中国110
互联网协会
中国互联网协会
诚信企业
企业
荣誉
