URL: https://www.jsxggx.com/product/p14/
Accessed: 2026-11-01

韩国斗山大宇柴油发电机组系列 - 江苏星光动力集团
我公司自1992年开始，一直为“国家内燃机发电机组质量监督检查中心”检验合格的柴油发电机组制造厂商。公司拥有先进的检测设备、精湛的生产工艺、专业的制造设计、完善的质量管理体系、 雄厚的研发实力，服务网络遍布全国各地，随时为您提供设计、供应、调试、维修一条龙服务！
产品
官方微博 | 网站地图
首页
公司简介
产品展示
新闻中心
技术支持
工程案例
客户工程案例
中标通知书
用户一览表
企业资质
服务跟踪
联系我们
Product list
产品列表
康明斯柴油发电机组系列
沃尔沃柴油发电机组系列
帕金斯柴油发电机组系列
道依茨柴油发电机组系列
上柴柴油发电机组系列
无动柴油发电机组系列
韩国斗山大宇柴油发电机组系列
潍柴柴油发电机组系列
江苏里卡多柴油发电机组系列
济柴柴油发电机组系列
移动柴油电站系列
低噪音柴油发电机组系列
MTU奔驰柴油发电机组系列
玉柴柴油发电机组系列
玉柴柴油发电机组型号_规格_参数..
玉柴柴油发电机组系列
柴油发电机
发电机_品牌_型号..
柴油发动机,柴油..
斯坦福发电机系列
马拉松发电机系列
西门子发电机系列
英格发电机系列
柴油发电机控制器系列
想了解更多星光信息请
联系我们
24小时销售热线:13878198542
24小时服务热线:13878801642
最新动态
星光供货广西北港电力有限公..
祝贺江苏星光供应钦州北部湾..
江苏星光800KW无动配英格柴..
祝贺星光成功签下柳州盛邦房..
江苏星光公司为南京正源化学..
热烈祝贺江苏星光动力与南宁..
星光动力与广安诚信化工有限..
老客户广西金利建设集团有限..
喜讯！星光为南宁云星钱隆江..
祝贺星光公司成功签订荣和&..
成功签订防城港恒大悦澜湾5..
电腐蚀极容易发生在柴油发电..
江苏星光动力集团 >> 产品展示 >> 韩国斗山大宇柴油发电机组系列 >> 韩国斗山大宇柴油发电机组系列 韩国斗山大宇柴油发电机组系列
韩国斗山大宇柴油发电机组系列
韩国大宇株式会社成立于1937年，其产品一直以来代表着韩国机械工业的发展水平，在柴油发动机、挖掘机、车辆、自动机床、机器人等领域创造了公认的成就；在柴油机方面，1958年与澳大利亚合作生产船舶发动机，1975年与德国MAN公司合作推出了系列重载柴油机；1990年成立欧洲大宇工厂、1994年成立大宇重工业烟台公司、1996年成立美国大宇重工业公司。韩国斗山大宇柴油机被广泛应用于国防、航空、车辆、船舶、工程机械等动力部分，更是柴油发电机组的理想动力。它以其体积小、重量轻、抗突加负载能力强、噪音低、经济可靠等特点被广泛认可。
斗山大宇柴油发电机组 优势特点：
1.优良的安全保护系统。油温、水温、油压、转速、水（油）位，过载等众多保护功能，充分考虑了各部件的安全问题，配备了隔热排气保护套，蓄电池隔离开关，电缆接头护套等，防止维修人员意外伤害。
2.稳定可靠。在环境温度40度下满负载运行，无需降功率使用。真正的IP23防御设计的控制柜，防止雨水渗漏而导致的电气元件受损或漏电事故。
3.移动式螺杆空气压缩机。移动式螺杆空气压缩机（原英格兰）提供行业内较高标准的工作性能，并满足市场上广泛的施工要求。采用全进口高压缩效率的螺杆主机，动力强劲的品牌发动机，满足多种需要的气量控制系统以及高效的冷却系统，性能优良。
4.优良工艺。按照斗山严格的世界测试标准进行出厂测试；钣金，喷涂工艺均严格执行斗山世界标准，确保机组达到良好的防锈与质量水平。
| 斗山大宇 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)
| XG-51GF | 46/58 | DB58 | 51/63 | 6 | 16 | 220 | 国 II | 2150×850×1400 | 850
| XG-70GF | 64/80 | D1146 | 70/88 | 6 | 17.5 | 200 | 国 II | 2500×850×1450 | 980
| XG-88GF | 80/100 | D1146T | 88/110 | 6 | 17.5 | 202 | 国 II | 2600×850×1450 | 1050
| XG-132GF | 120/150 | P086TA | 132/165 | 6 | 17.5 | 200 | 国 II | 2800×1000×1550 | 1200
| XG-148GF | 135/169 | P086TI-I | 148/186 | 6 | 17.5 | 200 | 国 II | 2800×1000×1550 | 1250
| XG-176GF | 160/200 | P086TI | 176/220 | 6 | 17.5 | 202 | 国 II | 2800×1000×1550 | 1350
| XG-198GF | 180/225 | P086LA | 198/248 | 6 | 17.5 | 202 | 国 II | 2800×1000×1550 | 1380
| XG-240GF | 220/275 | P126TI | 240/300 | 6 | 17.5 | 200 | 国 II | 3000×1100×1600 | 1600
| XG-264GF | 240/300 | P126TI- Ⅱ | 264/330 | 6 | 23 | 204 | 国 II | 3000×1100×1600 | 1950
| XG-330GF | 300/350 | P158LE-I | 330/385 | 8 | 28 | 202 | 国 II | 3000×1400×1850 | 2150
| XG-352GF | 320/400 | P158LE | 352/440 | 8 | 28 | 202 | 国 II | 3000×1400×1850 | 2280
| XG-400GF | 360/400 | P158FE | 400/440 | 8 | 28 | 202 | 国 II | 3000×1400×1850 | 2300
| XG-409GF | 360/450 | DP158LCF | 409/495 | 8 | 28 | 202 | 国 II | 3000×1400×1850 | 2450
| XG-440GF | 400/500 | P180FE | 440/550 | 10 | 38 | 200 | 国 II | 3250×1400×1850 | 2800
| XG-462GF | 420/525 | DP158LDF | 462/578 | 10 | 38 | 200 | 国 II | 3250×1400×1850 | 2850
| XG-500GF | 450/563 | DP180LAF | 500/625 | 10 | 38 | 200 | 国 II | 3250×1400×1850 | 2870
| XG-560GF | 510/638 | DP180LBF | 560/700 | 10 | 38 | 200 | 国 II | 3250×1400×1850 | 2890
| XG-572GF | 520/650 | P222FE | 572/715 | 12 | 40 | 202 | 国 II | 3250×1400×1850 | 3300
| XG-605GF | 550/688 | DP222LBF | 605/756 | 12 | 40 | 200 | 国 II | 3550×1400×1850 | 3500
| XG-660GF | 600/750 | DP222LCF | 660/825 | 12 | 40 | 200 | 国 II | 3700×1500×1850 | 3800
注：以上所有发电机组频率50HZ，转速1500RPM，额定电压400V/230V，功率因数是0.8滞后，连接方法三相四线。
以上产品资料不作为交货资料。由于技术不断进步，本公司保留最终修改权恕不另行通知。
江苏星光发电设备有限公司是专业生产 发电机 ，发动机，柴油发电机组的厂家，也是韩国斗山大宇公司授权中国柴油发电机组OEM配套厂家。公司设有64个销售服务部，随时为用户提供设计、供应、调试、维修一条龙服务。星光系列斗山大宇柴油发电机组： 13878198542
上一页：
下一页： [韩国斗山大宇柴油发电机组系列]
首页 | 公司简介 | 产品展示 | 新闻中心 | 技术支持 | 客户案例 | 用户一览表 | 企业资质 | 网站地图 | 联系我们
版权所有：江苏星光发电设备有限公司 核心业务： 发电机 柴油发电机 康明斯发电机 沃尔沃发电机
江苏省泰兴市古溪工业园区 联系电话：0523-87792307 苏ICP备13060714号-2
申明：本网站部分发电机技术资料来自互联网，江苏星光动力集团只为宣传作用，并不代表赞同其观点，文章如果有侵犯版权或违反相关法规，请告知我们立刻删除
发电机专家：星光柴油发电机网 版权所有!并保留所有权利。禁止复制，否则追究法律责任！
中国ICP
备案中心
不良信息
举报中心
网络110
报警服务
中国110
互联网协会
中国互联网协会
诚信企业
企业
荣誉
