URL: https://www.jsxggx.com/product/p13/
Accessed: 2026-11-01

潍柴柴油发电机组系列 - 江苏星光动力集团
我公司自1992年开始，一直为“国家内燃机发电机组质量监督检查中心”检验合格的柴油发电机组制造厂商。公司拥有先进的检测设备、精湛的生产工艺、专业的制造设计、完善的质量管理体系、 雄厚的研发实力，服务网络遍布全国各地，随时为您提供设计、供应、调试、维修一条龙服务！
产品
官方微博 | 网站地图
首页
公司简介
产品展示
新闻中心
技术支持
工程案例
客户工程案例
中标通知书
用户一览表
企业资质
服务跟踪
联系我们
Product list
产品列表
康明斯柴油发电机组系列
沃尔沃柴油发电机组系列
帕金斯柴油发电机组系列
道依茨柴油发电机组系列
上柴柴油发电机组系列
无动柴油发电机组系列
韩国斗山大宇柴油发电机组系列
潍柴柴油发电机组系列
江苏里卡多柴油发电机组系列
济柴柴油发电机组系列
移动柴油电站系列
低噪音柴油发电机组系列
MTU奔驰柴油发电机组系列
玉柴柴油发电机组系列
玉柴柴油发电机组型号_规格_参数..
玉柴柴油发电机组系列
柴油发电机
发电机_品牌_型号..
柴油发动机,柴油..
斯坦福发电机系列
马拉松发电机系列
西门子发电机系列
英格发电机系列
柴油发电机控制器系列
想了解更多星光信息请
联系我们
24小时销售热线:13878198542
24小时服务热线:13878801642
最新动态
星光供货广西北港电力有限公..
祝贺江苏星光供应钦州北部湾..
江苏星光800KW无动配英格柴..
祝贺星光成功签下柳州盛邦房..
江苏星光公司为南京正源化学..
热烈祝贺江苏星光动力与南宁..
星光动力与广安诚信化工有限..
老客户广西金利建设集团有限..
喜讯！星光为南宁云星钱隆江..
祝贺星光公司成功签订荣和&..
成功签订防城港恒大悦澜湾5..
电腐蚀极容易发生在柴油发电..
江苏星光动力集团 >> 产品展示 >> 潍柴柴油发电机组系列 >> 潍柴柴油发电机组系列 潍柴柴油发电机组系列
潍柴柴油发电机组系列
产品优势：
潍柴发电机组 选用95、100、105系列柴油机为4冲程、水冷、直列、涡流式（直喷式）高速柴油机，具有良好的动力性、经济性和良好的起动性、低排放、低能耗等优点。
潍柴公司背景：
山东潍柴华丰动力有限公司始建于 1920 年，是中国较早生产柴油机的厂家之一。 2004 年 4 月按照现代企业制度，由中外双方共同合资组建成立中外合资企业，致力于中小功率柴油机和发电成套设备的研发、生产与销售。公司主导产品为 R 系列柴油机、 495 系列柴油机、各类配套机组及零部件等，产品功率覆盖 20 ～ 150KW， 广泛应用于发电设备、农用机械、工程机械、载重汽车和船舶等领域。
潍柴 发电机 组 型号参数 如下 ：
| 机组 型号 | 输出功率Rate utput(KW/KVA) | 柴油机型号Motor Type | 发电机型号Gen Type | 外形尺寸Overall SizeL×W×H(mm) | 机组重量Weight(kg)
| XG- 5GF | 5/6.25 | ZS195 | STC-5 | 1140×780×995 | 480
| XG- 8GF | 8/10 | ZS195 | STC-8 | 1140×780×995 | 480
| XG- 10GF | 10/12.5 | ZS1100 | STC-10 | 1140×780×995 | 480
| XG- 12GF | 12/15 | ZS1110或295D | STC-12 | 1300×750×1110 | 590
| XG- 15GF | 15/19 | ZS1115或2100D | STC-15 | 1300×750×1110 | 620
| XG- 20GF | 20/25 | 495D | STC-20 | 1600×590×1350 | 800
| XG- 24GF | 24/30 | 495D | STC-24 | 1600×590×1350 | 800
| XG- 30GF | 30/37.5 | 4100D | STC-30 | 1700×590×1350 | 800
| XG- 30GF | 30/37.5 | 4102D | STC-30 | 1700×590×1350 | 800
| XG- 40GF | 40/50 | 4105D | STC-40 | 1800×600×1500 | 950
| XG- 50GF | 50/62.5 | 4105ZD | STC-50 | 1800×700×1500 | 1000
| XG- 75GF | 75/93.75 | 6105ZD | TFW 2 -75-4 | 2300×780×1240 | 1400
| XG- 90GF | 90/112.5 | 6105ZLD | TFW 2 -90-4 | 2400×780×1240 | 1600
| XG- 100GF | 100/125 | 6105AZLD | TFW 2 -100-4 | 2500×780×1240 | 1700
| XG- 120GF | 120/150 | 6105IZLD | TFW 2 -120-4 | 2600×780×1240 | 1800
| XG- 150GF | 150/187.5 | R6113ZLD | TFW 2 -150-4 | 2800×800×1350 | 2400
(备注：以上参数配置表如有不详尽之处，请咨询在线客服)
温馨提示： 江苏星光发电设备有限公司 是专业生产发电机，发动机，柴油发电机组的厂家，也是潍柴公司授权中国柴油发电机组 OEM 配套厂家。 公司在全国设有 64个销售服务部，随时为用户提供设计、供应、调试、维修一条龙服务。电话： 0771-5805269/ 13878198542
上一页：
下一页： [潍柴柴油发电机组系列]
首页 | 公司简介 | 产品展示 | 新闻中心 | 技术支持 | 客户案例 | 用户一览表 | 企业资质 | 网站地图 | 联系我们
版权所有：江苏星光发电设备有限公司 核心业务： 发电机 柴油发电机 康明斯发电机 沃尔沃发电机
江苏省泰兴市古溪工业园区 联系电话：0523-87792307 苏ICP备13060714号-2
申明：本网站部分发电机技术资料来自互联网，江苏星光动力集团只为宣传作用，并不代表赞同其观点，文章如果有侵犯版权或违反相关法规，请告知我们立刻删除
发电机专家：星光柴油发电机网 版权所有!并保留所有权利。禁止复制，否则追究法律责任！
中国ICP
备案中心
不良信息
举报中心
网络110
报警服务
中国110
互联网协会
中国互联网协会
诚信企业
企业
荣誉
