URL: https://www.jsxggx.com/product/p12/
Accessed: 2026-11-01

江苏里卡多柴油发电机组系列 - 江苏星光动力集团
我公司自1992年开始，一直为“国家内燃机发电机组质量监督检查中心”检验合格的柴油发电机组制造厂商。公司拥有先进的检测设备、精湛的生产工艺、专业的制造设计、完善的质量管理体系、 雄厚的研发实力，服务网络遍布全国各地，随时为您提供设计、供应、调试、维修一条龙服务！
产品
官方微博 | 网站地图
首页
公司简介
产品展示
新闻中心
技术支持
工程案例
客户工程案例
中标通知书
用户一览表
企业资质
服务跟踪
联系我们
Product list
产品列表
康明斯柴油发电机组系列
沃尔沃柴油发电机组系列
帕金斯柴油发电机组系列
道依茨柴油发电机组系列
上柴柴油发电机组系列
无动柴油发电机组系列
韩国斗山大宇柴油发电机组系列
潍柴柴油发电机组系列
江苏里卡多柴油发电机组系列
济柴柴油发电机组系列
移动柴油电站系列
低噪音柴油发电机组系列
MTU奔驰柴油发电机组系列
玉柴柴油发电机组系列
玉柴柴油发电机组型号_规格_参数..
玉柴柴油发电机组系列
柴油发电机
发电机_品牌_型号..
柴油发动机,柴油..
斯坦福发电机系列
马拉松发电机系列
西门子发电机系列
英格发电机系列
柴油发电机控制器系列
想了解更多星光信息请
联系我们
24小时销售热线:13878198542
24小时服务热线:13878801642
最新动态
星光供货广西北港电力有限公..
祝贺江苏星光供应钦州北部湾..
江苏星光800KW无动配英格柴..
祝贺星光成功签下柳州盛邦房..
江苏星光公司为南京正源化学..
热烈祝贺江苏星光动力与南宁..
星光动力与广安诚信化工有限..
老客户广西金利建设集团有限..
喜讯！星光为南宁云星钱隆江..
祝贺星光公司成功签订荣和&..
成功签订防城港恒大悦澜湾5..
电腐蚀极容易发生在柴油发电..
江苏星光动力集团 >> 产品展示 >> 江苏里卡多柴油发电机组系列 >> 江苏里卡多柴油发电机组系列 江苏里卡多柴油发电机组系列
江苏里卡多柴油发电机组系列
里卡多柴油发电机组 采用的是R系列柴油机，它是我公司与英国里卡多公司联合研制的新一代动力，分四缸、六缸，十二缸，系直列，水冷，四冲程，涡流式（直喷式）高速柴油机，缸径100/105/108/138mm，功率覆盖17-2200KW，转速1500-2800r/min。具有油耗低、噪音低、排放低、扭矩大、易起动、体积小、功率大、可靠性高、操作维修方便之特点，是车用、工程机械、发电机组、船舶、拖拉机、固定动力等理想动力。
我公司博采众长，不断消化吸收国外先进技术，在引进研制英国里卡多R系列柴油机的基础上，又先后引进了奥地利AVL公司燃烧技术，意大利菲亚特铸造工艺，德国豪廷格冷射芯机、德国莱兹三座标测量仪等先进工艺和设备，使R系列柴油机的可靠性与寿命达到了同类产品先进水平。里卡多发电机组为里卡多公司正式授权产品，在同类发电机组产品中性能更优，质量较好，服务更有保障，因此深受广大用户欢迎。
产品优势特点：
1.引进奥地利AVL公司的燃烧技术、增强了柴油机的冷起动性和功率。
2.直流电启动、四冲程、水冷、直喷、150rpm自风扇闭式循环冷却、废气涡轮增压。
3.整体式曲轴，龙门式机体，可以与老135柴油机整体互换。
4.发电机组采用新型缩口燃烧室，达到环保指标。
5.润滑、冷却系统优化设计、性能可靠。
6.油耗低、排量低，同时大功率机型装有监控仪。
7.有四保护和远距离遥控功能
8.具有较强的高原工作能力，功率下降低3%
9.操作简单、保养方便、服务及时。
| 里卡多 机组型号 | 主用功率 (KW/KVA) | 备用功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)
| XG-17GF | 15/19 | 17/21 | K4100D | 30.1/33 | 4 | 13 | 205 | 国 II | 1600×590×1350 | 680
| XG-26GF | 24/30 | 26/33 | K4100D | 30.1/33 | 4 | 13 | 205 | 国 II | 1600×590×1350 | 800
| XG-33GF | 30/38 | 33/41 | K4100D | 30.1/33 | 4 | 13 | 205 | 国 II | 1600×590×1350 | 960
| XG-55GF | 50/63 | 55/69 | R4105ZD | 56/62 | 4 | 13 | 205 | 国 II | 1600×590×1350 | 1020
| XG-83GF | 75/94 | 83/103 | R6105ZD | 84/92.4 | 6 | 17 | 205 | 国 II | 1800×700×1500 | 1100
| XG-110GF | 100/125 | 110/139 | R6105ZLD-1 | 110/121 | 6 | 17 | 205 | 国 II | 2500×780×1500 | 1700
| XG-132GF | 120/150 | 132/165 | R6105AZLD-1 | 120/132 | 6 | 17 | 205 | 国 II | 2600×800×1500 | 1900
| XG-165GF | 150/188 | 165/206 | HK6113ZLD | 155/171 | 6 | 28.7 | 205 | 国 II | 2800×950×1650 | 2800
| XG-220GF | 200/250 | 220/275 | TAD200 | 206/227 | 6 | 34.4 | 205 | 国 II | 3300×1400×1700 | 2800
| XG-275GF | 250/313 | 275/344 | TAD250 | 278/308 | 6 | 34.4 | 205 | 国 II | 3300×1440×1700 | 3000
| XG-330GF | 300/375 | 330/413 | TAD300-6 | 300/330 | 6 | 34.4 | 205 | 国 II | 3300×1440×1700 | 3100
| XG-385GF | 350/438 | 385/481 | TAD350 | 372/410 | 12 | 57.4 | 205 | 国 II | 3400×1440×1700 | 3500
| XG-440GF | 400/500 | 440/550 | TAD400 | 409/450 | 12 | 57.4 | 205 | 国 II | 3400×1440×1900 | 4300
| XG-550GF | 500/625 | 550/688 | TAD500 | 500/550 | 12 | 57.4 | 213.7 | 国 II | 3800×1440×1900 | 4800
| XG-660GF | 600/750 | 660/825 | TAD600 | 600/660 | 12 | 57.4 | 221 | 国 II | 4000×1440×2100 | 5500
| XG-770GF | 700/875 | 770/963 | TAD700 | 720/780 | 12 | 80 | 221 | 国 II | 4000×1440×2100 | 6000
| XG-880GF | 800/1000 | 880/1100 | TAD800 | 818/900 | 12 | 80 | 221 | 国 II | 4500×1840×2160 | 6500
| XG-990GF | 900/1125 | 990/1238 | TAD900 | 992(GZL) | 12 | 200 | 209.4 | 国 II | 6000×2000×2670 | 12500
| XG-1100GF | 1000/1250 | 1100/1375 | TAD1000 | 1000(GZL1) | 12 | 200 | 209.4 | 国 II | 6200×2100×2800 | 13200
| XG-1320GF | 1200/1500 | 1320/1650 | TAD1200 | 1000(GZL1) | 12 | 200 | 209.4 | 国 II | 6500×2300×2800 | 13700
注：以上所有发电机组频率50HZ，转速1500RPM，额定电压400V/230V，功率因数是0.8滞后，连接方法三相四线。
以上产品资料不作为交货资料。由于技术不断进步，本公司保留最终修改权恕不另行通知。
江苏星光发电设备有限公司是专业生产 发电机 ，发动机，柴油发电机组的厂家，也是里卡多公司授权中国柴油发电机组OEM配套厂家。设有64个销售服务部，随时为用户提供设计、供应、调试、维修一条龙服务。星光系列里卡多柴油发电机组全国销售热线： 13878198542
上一页：
下一页： [江苏里卡多柴油发电机组系列]
首页 | 公司简介 | 产品展示 | 新闻中心 | 技术支持 | 客户案例 | 用户一览表 | 企业资质 | 网站地图 | 联系我们
版权所有：江苏星光发电设备有限公司 核心业务： 发电机 柴油发电机 康明斯发电机 沃尔沃发电机
江苏省泰兴市古溪工业园区 联系电话：0523-87792307 苏ICP备13060714号-2
申明：本网站部分发电机技术资料来自互联网，江苏星光动力集团只为宣传作用，并不代表赞同其观点，文章如果有侵犯版权或违反相关法规，请告知我们立刻删除
发电机专家：星光柴油发电机网 版权所有!并保留所有权利。禁止复制，否则追究法律责任！
中国ICP
备案中心
不良信息
举报中心
网络110
报警服务
中国110
互联网协会
中国互联网协会
诚信企业
企业
荣誉
