URL: https://www.jsxggx.com/product/p11/
Accessed: 2026-11-01

济柴柴油发电机组系列 - 江苏星光动力集团
我公司自1992年开始，一直为“国家内燃机发电机组质量监督检查中心”检验合格的柴油发电机组制造厂商。公司拥有先进的检测设备、精湛的生产工艺、专业的制造设计、完善的质量管理体系、 雄厚的研发实力，服务网络遍布全国各地，随时为您提供设计、供应、调试、维修一条龙服务！
产品
官方微博 | 网站地图
首页
公司简介
产品展示
新闻中心
技术支持
工程案例
客户工程案例
中标通知书
用户一览表
企业资质
服务跟踪
联系我们
Product list
产品列表
康明斯柴油发电机组系列
沃尔沃柴油发电机组系列
帕金斯柴油发电机组系列
道依茨柴油发电机组系列
上柴柴油发电机组系列
无动柴油发电机组系列
韩国斗山大宇柴油发电机组系列
潍柴柴油发电机组系列
江苏里卡多柴油发电机组系列
济柴柴油发电机组系列
移动柴油电站系列
低噪音柴油发电机组系列
MTU奔驰柴油发电机组系列
玉柴柴油发电机组系列
玉柴柴油发电机组型号_规格_参数..
玉柴柴油发电机组系列
柴油发电机
发电机_品牌_型号..
柴油发动机,柴油..
斯坦福发电机系列
马拉松发电机系列
西门子发电机系列
英格发电机系列
柴油发电机控制器系列
想了解更多星光信息请
联系我们
24小时销售热线:13878198542
24小时服务热线:13878801642
最新动态
星光供货广西北港电力有限公..
祝贺江苏星光供应钦州北部湾..
江苏星光800KW无动配英格柴..
祝贺星光成功签下柳州盛邦房..
江苏星光公司为南京正源化学..
热烈祝贺江苏星光动力与南宁..
星光动力与广安诚信化工有限..
老客户广西金利建设集团有限..
喜讯！星光为南宁云星钱隆江..
祝贺星光公司成功签订荣和&..
成功签订防城港恒大悦澜湾5..
电腐蚀极容易发生在柴油发电..
江苏星光动力集团 >> 产品展示 >> 济柴柴油发电机组系列 >> 济柴柴油发电机组系列 济柴柴油发电机组系列
济柴柴油发电机组系列
一、产品优势特点：
1、济柴发电机组本机选用荣获”国家金质奖”的石油部企业济南柴油机股份公司生产的190系列柴油机，具有启动快、加速迅速、运速平稳、易操作维修等特点。
2、济柴（190）系列柴油机，由国家大型企业济南柴油机厂生产，该机型技术成熟，性能稳定，长期为我国石油行业提供装备，特别适应野外施 工和恶劣环境下使用。
3、功率范围400-1200kW，国产大功率柴油机的选择产品。
4、 济柴柴油发电机组为济柴公司正式授权产品，在同类产品中性能更优，质量较好，服务更有保障，因此深受广大用户欢迎。
二、 济柴发电机组使用注意事项
1、 发电机 组 的固定安装需采用混凝土基础,地基深度及范围由机组重量及外形尺寸确定,一般250kw机组的地基深度约350mm,如不固定安装,应在底盘下采用减振效果良好的减震垫以防振动过大。
2、发电机组除满足自身噪音 指标(1m处检测指标)外，还应考虑其噪音对环境的影响,一般需加装消音器装置以降低噪音污染。
3、济柴柴油发电机组机房内要做好通风散热,还要保证较低温度在0℃以上，特别在寒冷的冬季应做好燃油、润滑油、冷却水的防冻保暖措施。
4、机组的保养主要是柴油机的保养,按柴油机说明书的要求定期维护保养。机组起动成功后，应密切注意机油压力，待机油压力达到0.5bar时，方可逐步加速，待柴油机的出水温度高于70℃、机油温度高于45℃、机油压力高于25bar时，才可进入全负荷运转。机组正常工作时，水温不得大于90℃，油温不得大于95℃，机油压力应在2 5～4bar范围内。
5、济柴发电机组虽属备用电源,也应每隔一段时间(两周左右)运行一次,使其处于良好备用状态。
三、济柴发电机组冬季的保养
冬季气温低于5℃时，柴油机须给予特别维护。
1、须使用冬季用机油和燃油，并特别注意燃油中的含水量，以免堵塞油路；
2、冷却系统须加防冻液，否则停车后待水温降到10-50℃时须将冷却水放掉；
3、在严寒季节和地区，柴油机不要露天存放，否则起动时须将冷却水加热以预热机体。
济柴发电机组产品参数如下：
| 机组 型号 | 输出功率Rate utput(KW/KVA) | 柴油机型号Motor Type | 发电机型号Gen Type | 外形尺寸Overall SizeL×W×H(mm) | 机组重量Weight(kg)
| XG-250GF | 250/321.5 | 4190ZLC | TFW | 3500×1750×2800 | 6200
| XG- 300GF | 300/375 | 4190ZLC | TFW | 3500×1750×2800 | 6300
| XG- 400GF | 400/500 | Z8V190B | TFW | 4950×1750×2800 | 9500
| XG- 500GF | 500/625 | Z8V190B | TFW | 4950×1750×2800 | 9700
| XG- 630GF | 630/787.5 | Z12V190B | TZHW或TFW | 5700×2000×2680 | 10800
| XG- 700GF | 700/875 | Z12V190B | TZHW或TFW | 5775×2040×2679 | 13500
| XG- 800GF | 800/1000 | Z12V190BD7 | TZHW或TFW | 6000×1800×2700 | 12500
| XG- 1000GF | 1000/1250 | G12V190ZL1 | TZHW或TFW | 6200×1750×2800 | 13200
| XG- 1200GF | 1200/1500 | A12V190ZL1 | TFW或IFC | 6200×1750×2800 | 16800
(备注：以上参数配置表如有不详尽之处，请咨询在线客服)
温馨提示： 江苏星光发电设备有限公司 是专业生产发电机，发动机，柴油发电机组的厂家，也是济柴公司授权中国柴油发电机组 OEM 配套厂家。 公司设有 64个销售服务部，随时为用户提供设计、供应、调试、维修一条龙服务。电话： 13878198542
上一页：
下一页： [济柴柴油发电机组系列]
首页 | 公司简介 | 产品展示 | 新闻中心 | 技术支持 | 客户案例 | 用户一览表 | 企业资质 | 网站地图 | 联系我们
版权所有：江苏星光发电设备有限公司 核心业务： 发电机 柴油发电机 康明斯发电机 沃尔沃发电机
江苏省泰兴市古溪工业园区 联系电话：0523-87792307 苏ICP备13060714号-2
申明：本网站部分发电机技术资料来自互联网，江苏星光动力集团只为宣传作用，并不代表赞同其观点，文章如果有侵犯版权或违反相关法规，请告知我们立刻删除
发电机专家：星光柴油发电机网 版权所有!并保留所有权利。禁止复制，否则追究法律责任！
中国ICP
备案中心
不良信息
举报中心
网络110
报警服务
中国110
互联网协会
中国互联网协会
诚信企业
企业
荣誉
