URL: https://www.jsxggx.com/product/p10/
Accessed: 2026-11-01

移动式柴油发电机组系列 - 江苏星光动力集团
我公司自1992年开始，一直为“国家内燃机发电机组质量监督检查中心”检验合格的柴油发电机组制造厂商。公司拥有先进的检测设备、精湛的生产工艺、专业的制造设计、完善的质量管理体系、 雄厚的研发实力，服务网络遍布全国各地，随时为您提供设计、供应、调试、维修一条龙服务！
产品
官方微博 | 网站地图
首页
公司简介
产品展示
新闻中心
技术支持
工程案例
客户工程案例
中标通知书
用户一览表
企业资质
服务跟踪
联系我们
Product list
产品列表
康明斯柴油发电机组系列
沃尔沃柴油发电机组系列
帕金斯柴油发电机组系列
道依茨柴油发电机组系列
上柴柴油发电机组系列
无动柴油发电机组系列
韩国斗山大宇柴油发电机组系列
潍柴柴油发电机组系列
江苏里卡多柴油发电机组系列
济柴柴油发电机组系列
移动柴油电站系列
低噪音柴油发电机组系列
MTU奔驰柴油发电机组系列
玉柴柴油发电机组系列
玉柴柴油发电机组型号_规格_参数..
玉柴柴油发电机组系列
柴油发电机
发电机_品牌_型号..
柴油发动机,柴油..
斯坦福发电机系列
马拉松发电机系列
西门子发电机系列
英格发电机系列
柴油发电机控制器系列
想了解更多星光信息请
联系我们
24小时销售热线:13878198542
24小时服务热线:13878801642
最新动态
星光供货广西北港电力有限公..
祝贺江苏星光供应钦州北部湾..
江苏星光800KW无动配英格柴..
祝贺星光成功签下柳州盛邦房..
江苏星光公司为南京正源化学..
热烈祝贺江苏星光动力与南宁..
星光动力与广安诚信化工有限..
老客户广西金利建设集团有限..
喜讯！星光为南宁云星钱隆江..
祝贺星光公司成功签订荣和&..
成功签订防城港恒大悦澜湾5..
电腐蚀极容易发生在柴油发电..
江苏星光动力集团 >> 产品展示 >> 移动柴油电站系列 >> 移动式柴油发电机组系列 移动柴油电站系列
移动式柴油发电机组系列
GT系列汽车电站是将 发电机 安装在移动地盘上，有较强的机动性、适应性。适用于抢险应急供电或偏远地区施工、作业供电。GFD系列低噪音电站分为箱式、车载式、噪音水平能达到80分贝（dba）以下，适合在人口稠密地区或对环境噪音有严格要求的场所使用，此类电站移动性好、适应性强、供电迅速。在影视制作、市政工程施工中得到广泛使用。
移动式发电机组设计独具创新，具备 静音箱 优点 外，还具有：
1.
钢板弹簧悬架结构；配备机械驻车制动(手刹)和与牵引车接驳的气刹制动；
2.
拖车采用高度可调节插销式牵引架，适用于各种高度牵引车，转弯角度大，机动性高等等。
移 动式发电机 组各型号参数如下：
|
| 机组 型号 | 输出功率 (KW) | 柴油机型号 | 单轴轮数 | 双轴轮数 | 轮距 | 轴距 | 轮胎 规格 | 外形尺寸 L×W×H(mm) | 机组重量Weight(kg)
| XG-24GF | 24 | 495D | 2 | 4 | 1450 | | 550-13 | 3100×1500×1650 | 1600
| XG- 30GF | 30 | 4100D | 2 | 4 | 1450 | | 550-13 | 3100×1500×1750 | 1750
| XG- 40GF | 40 | R4105D | 2 | 4 | 1450 | 1800 | 550-13 | 2950×1950×1800 | 2000
| XG- 50GF | 50 | 4105ZD | 2 | 4 | 1450 | 1800 | 550-13 | 2950×1950×1800 | 2600
| XG- 75GF | 75 | 6135D-3 | 2 | 4 | 1450 | 2100 | 750 | 3400×1950×2300 | 3300
| XG- 90GF | 90 | 6135AD | 2 | 4 | 1450 | 2100 | 750 | 3400×1950×2300 | 3500
| XG- 100GF | 100 | 6105AZLD | 2 | 4 | 1450 | 2100 | 750 | 3400×1950×2300 | 2600
| XG- 120GF | 120 | 6135JZD | 2 | 4 | 1450 | 2100 | 750 | 3600×1950×2300 | 3800
| XG- 150GF | 150 | 6135AZD | 2 | 4 | 1450 | 2100 | 750 | 3600×1950×2300 | 4500
| XG- 100GF | 160 | G128ZLD | 2 | 4 | 1700 | 2100 | 850 | 3600×1950×2300 | 4300
| XG- 200GF | 200 | G128ZLD2 | 2 | 4 | 1700 | 2100 | 850 | 3800×1950×2600 | 4900
| XG- 250GF | 250 | G128ZLD1 | 2 | 4 | 1700 | 2100 | 850 | 3800×1950×2600 | 5000
| XG- 300GF | 300 | 12V135AZD | 2 | 4 | 1700 | 2100 | 850 | 4000×2180×2600 | 5200
( 备注： 以上参数配置表如有不详尽之处，请咨询在线客服)
温馨提示： 江苏星光发电设备有限公司 是专业生产发电机、发动机、柴油发电机组的厂家。也是 康明斯发电机 、沃尔沃（VOLVL）、玉柴授权中国柴油发电机组 OEM 配套厂家。设有64个销售服务部，长期为用户提供技术咨询，免费调试，免费检修，免费培训服务。更多详情欢迎拨打星光热线： 13878198542
上一页：
下一页： [移动柴油电站系列]
首页 | 公司简介 | 产品展示 | 新闻中心 | 技术支持 | 客户案例 | 用户一览表 | 企业资质 | 网站地图 | 联系我们
版权所有：江苏星光发电设备有限公司 核心业务： 发电机 柴油发电机 康明斯发电机 沃尔沃发电机
江苏省泰兴市古溪工业园区 联系电话：0523-87792307 苏ICP备13060714号-2
申明：本网站部分发电机技术资料来自互联网，江苏星光动力集团只为宣传作用，并不代表赞同其观点，文章如果有侵犯版权或违反相关法规，请告知我们立刻删除
发电机专家：星光柴油发电机网 版权所有!并保留所有权利。禁止复制，否则追究法律责任！
中国ICP
备案中心
不良信息
举报中心
网络110
报警服务
中国110
互联网协会
中国互联网协会
诚信企业
企业
荣誉
