URL: https://www.jsxggx.com/product/p1/
Accessed: 2026-11-01

MTU奔驰柴油发电机组系列 - 江苏星光动力集团
我公司自1992年开始，一直为“国家内燃机发电机组质量监督检查中心”检验合格的柴油发电机组制造厂商。公司拥有先进的检测设备、精湛的生产工艺、专业的制造设计、完善的质量管理体系、 雄厚的研发实力，服务网络遍布全国各地，随时为您提供设计、供应、调试、维修一条龙服务！
产品
官方微博 | 网站地图
首页
公司简介
产品展示
新闻中心
技术支持
工程案例
客户工程案例
中标通知书
用户一览表
企业资质
服务跟踪
联系我们
Product list
产品列表
康明斯柴油发电机组系列
沃尔沃柴油发电机组系列
帕金斯柴油发电机组系列
道依茨柴油发电机组系列
上柴柴油发电机组系列
无动柴油发电机组系列
韩国斗山大宇柴油发电机组系列
潍柴柴油发电机组系列
江苏里卡多柴油发电机组系列
济柴柴油发电机组系列
移动柴油电站系列
低噪音柴油发电机组系列
MTU奔驰柴油发电机组系列
玉柴柴油发电机组系列
玉柴柴油发电机组型号_规格_参数..
玉柴柴油发电机组系列
柴油发电机
发电机_品牌_型号..
柴油发动机,柴油..
斯坦福发电机系列
马拉松发电机系列
西门子发电机系列
英格发电机系列
柴油发电机控制器系列
想了解更多星光信息请
联系我们
24小时销售热线:13878198542
24小时服务热线:13878801642
最新动态
星光供货广西北港电力有限公..
祝贺江苏星光供应钦州北部湾..
江苏星光800KW无动配英格柴..
祝贺星光成功签下柳州盛邦房..
江苏星光公司为南京正源化学..
热烈祝贺江苏星光动力与南宁..
星光动力与广安诚信化工有限..
老客户广西金利建设集团有限..
喜讯！星光为南宁云星钱隆江..
祝贺星光公司成功签订荣和&..
成功签订防城港恒大悦澜湾5..
电腐蚀极容易发生在柴油发电..
江苏星光动力集团 >> 产品展示 >> MTU奔驰柴油发电机系列 >> MTU奔驰柴油发电机组系列 MTU奔驰柴油发电机系列
MTU奔驰柴油发电机组系列
江苏星光奔驰系列柴油发电机组是星光公司引进德国MTU（奔驰）原装发动机配套英资斯坦福、中法合资利莱森玛、美国马拉松等 质 优品牌电机而成。MTU（奔驰）作为知名品牌产品，经受了历史的考验，售后服务网点遍布世界。
奔驰柴油发电机组 优势特点：
1、结构设计合理，采用模块化结构设计、检修方便。
2、发动机的适应性强，在海拔达到400m，环境温度达到40°C时，无须做功率修正；极为出色的发动机负载响应特性。
3、出色的燃油经济性，燃油消耗率和机油消耗率低，指标可达到190～200g/Kwh，运行费用低。
4、出色的废气排放指标，NOx值<2000mg/m；低颗粒排放，可满足所有排放标准。
5、大修间隔时间长，可达24000小时。（注：一般国产机组为8000小时，日本美国机组为12000小时）
6、 质 优机油的换油间隔时间达到1000小时，可24小时运行。
7、无启动冒白烟现象；低噪音、低振动；体积比功率及重量比功率指标优异。
8、具有自诊断功能的电子管理系统
| 奔驰 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L×W×H(mm) | 机组 重量 (kg)
| XG-220GF | 200/250 | 220/275 | 6R1600G10F | 6 | 46 | 199 | 国 II | 2800×1150×1650 | 2500
| XG-275GF | 250/313 | 275/344 | 6R1600G20F | 6 | 46 | 199 | 国 II | 2800×1150×1650 | 2530
| XG-319GF | 290/363 | 319/400 | 8V1600G10F | 8 | 46 | 191 | 国 II | 2840×1660×1970 | 3250
| XG-330GF | 300/375 | 330/413 | 8V1600G20F | 8 | 46 | 191 | 国 II | 2840×1660×1970 | 3300
| XG-385GF | 350/438 | 385/481 | 10V1600G10F | 10 | 61 | 191 | 国 II | 3230×1660×2040 | 3800
| XG-440GF | 400/500 | 440/550 | 10V1600G20F | 10 | 61 | 191 | 国 II | 3320×1660×2040 | 3900
| XG-528GF | 480/600 | 528/660 | 12V1600G10F | 12 | 73 | 195 | 国 II | 3320×1400×1970 | 4200
| XG-550GF | 500/625 | 550/688 | 12V1600G20F | 12 | 73 | 195 | 国 II | 3400×1350×1850 | 4410
| XG-550GF-1 | 500/625 | 550/688 | 12V2000G25 | 12 | 77 | 197 | 国 II | 3900×1650×2280 | 6500
| XG-704GF | 640/800 | 704/880 | 12V2000G65 | 12 | 77 | 202 | 国 II | 3950×1650×2280 | 7000
| XG-770GF | 700/875 | 770/963 | 16V2000G25 | 16 | 102 | 198 | 国 II | 4500×2000×2300 | 7800
| XG-880GF | 800/1000 | 880/1100 | 16V2000G65 | 16 | 102 | 198 | 国 II | 4500×2000×2300 | 7800
| XG-1001GF | 910/1138 | 1001/1251 | 18V2000G65 | 18 | 130 | 198 | 国 II | 4770×1805×2400 | 8250
| XG-1210GF | 1100/1375 | 1210/1513 | 12V4000G21R | 12 | 260 | 199 | 国 II | 6100×2100×2400 | 11500
| XG-1320GF | 1200/1500 | 1320/1650 | 12V4000G23R | 12 | 260 | 195 | 国 II | 6150×2150×2400 | 12000
| XG-1540GF | 1400/1750 | 1540/1925 | 12V4000G23 | 12 | 260 | 189 | 国 II | 6150×2400×2800 | 13000
| XG-1650GF | 1500/1875 | 1650/2062 | 12V4000G63 | 12 | 260 | 193 | 国 II | 6150×2400×2800 | 14000
| XG-1890GF | 1800/2250 | 1980/2475 | 16V4000G23 | 16 | 300 | 192 | 国 II | 6500×2700×2900 | 17000
| XG-2090GF | 1900/2375 | 2090/2613 | 16V4000G63 | 16 | 300 | 191 | 国 II | 6550×2700×2950 | 17500
| XG-2420GF | 2200/2750 | 2420/3025 | 20V4000G23 | 20 | 390 | 191 | 国 II | 7350×2700×3000 | 18000
| XG-2640GF | 2400/3000 | 2640/3300 | 20V4000G63 | 20 | 390 | 191 | 国 II | 7400×3100×3300 | 18500
| XG-2750GF | 2500/3125 | 2750/3438 | 20V4000G63L | 20 | 390 | 191 | 国 II | 7400×3100×3320 | 19000
注：以上所有发电机组频率50HZ，转速1500RPM，额定电压400V/230V，功率因数是0.8滞后，连接方法三相四线。
以上产品资料不作为交货资料。由于技术不断进步，本公司保留最终修改权，恕不另行通知。
江苏星光发电设备有限公司是专业生产 发电机 ，发动机，柴油发电机组的厂家，也是MTU（奔驰）公司授权中国柴油发电机组OEM配套厂家。设有64个销售服务部，随时为用户提供设计、供应、调试、维修一条龙服务。星光系列奔驰柴油发电机组销售热线： 13878198542
上一页：
下一页： [MTU奔驰柴油发电机系列]
首页 | 公司简介 | 产品展示 | 新闻中心 | 技术支持 | 客户案例 | 用户一览表 | 企业资质 | 网站地图 | 联系我们
版权所有：江苏星光发电设备有限公司 核心业务： 发电机 柴油发电机 康明斯发电机 沃尔沃发电机
江苏省泰兴市古溪工业园区 联系电话：0523-87792307 苏ICP备13060714号-2
申明：本网站部分发电机技术资料来自互联网，江苏星光动力集团只为宣传作用，并不代表赞同其观点，文章如果有侵犯版权或违反相关法规，请告知我们立刻删除
发电机专家：星光柴油发电机网 版权所有!并保留所有权利。禁止复制，否则追究法律责任！
中国ICP
备案中心
不良信息
举报中心
网络110
报警服务
中国110
互联网协会
中国互联网协会
诚信企业
企业
荣誉
