URL: https://www.jsxggx.com/product/p8/628.html
Accessed: 2026-11-01

玉柴柴油发电机组系列 - 江苏星光动力集团
我公司自1992年开始，一直为“国家内燃机发电机组质量监督检查中心”检验合格的柴油发电机组制造厂商。公司拥有先进的检测设备、精湛的生产工艺、专业的制造设计、完善的质量管理体系、 雄厚的研发实力，服务网络遍布全国各地，随时为您提供设计、供应、调试、维修一条龙服务！
产品
官方微博 | 网站地图
首页
公司简介
产品展示
新闻中心
技术支持
工程案例
客户工程案例
中标通知书
用户一览表
企业资质
服务跟踪
联系我们
Product list
产品列表
康明斯柴油发电机组系列
沃尔沃柴油发电机组系列
帕金斯柴油发电机组系列
道依茨柴油发电机组系列
上柴柴油发电机组系列
无动柴油发电机组系列
韩国斗山大宇柴油发电机组系列
潍柴柴油发电机组系列
江苏里卡多柴油发电机组系列
济柴柴油发电机组系列
移动柴油电站系列
低噪音柴油发电机组系列
MTU奔驰柴油发电机组系列
玉柴柴油发电机组系列
玉柴柴油发电机组型号_规格_参数..
玉柴柴油发电机组系列
柴油发电机
发电机_品牌_型号..
柴油发动机,柴油..
斯坦福发电机系列
马拉松发电机系列
西门子发电机系列
英格发电机系列
柴油发电机控制器系列
想了解更多星光信息请
联系我们
24小时销售热线:13878198542
24小时服务热线:13878801642
最新动态
星光供货广西北港电力有限公..
祝贺江苏星光供应钦州北部湾..
江苏星光800KW无动配英格柴..
祝贺星光成功签下柳州盛邦房..
江苏星光公司为南京正源化学..
热烈祝贺江苏星光动力与南宁..
星光动力与广安诚信化工有限..
老客户广西金利建设集团有限..
喜讯！星光为南宁云星钱隆江..
祝贺星光公司成功签订荣和&..
成功签订防城港恒大悦澜湾5..
电腐蚀极容易发生在柴油发电..
江苏星光动力集团 >> 产品展示 >> 玉柴柴油发电机组系列 >> 玉柴柴油发电机组系列 玉柴柴油发电机组系列
玉柴柴油发电机组系列
玉柴从1981年开始研制、生产六缸柴油机，稳定可靠的质量深得用户青睐，并被国家列为节能产品，确定了“玉柴机器、王牌动力”的品牌地位。产品具有结构紧凑、功率储备大、运行稳定、调速性能好、燃油消耗低、排放低、噪音小等优点，被 广泛用于军用、民用、船用等领域。
玉柴柴油发电机组 优势特点：
1.体积小、重量轻，可靠性高。采用整体曲轴合金铸铁的机体与气缸盖，大修期大于10000小时。
2.高度智能化。采用数字化控制系统，可根据用户的不同需求提供能进行远程计算机遥控、群控、遥测、自动并车、故障自动保护等不同功能的产品。
3.润滑油消耗低。采用玉柴专有活塞环密封技术，润滑油消耗比国内同功率档产品低50%以上。
4.燃油消耗低。采用1号加强型高压油泵，燃油喷射压力高，燃油耗指标远优于国内同功率档产品。
5.震动小、噪声低、排放低，符合国家环保要求。
6.三包期长，售后服务站点多。三包期为14个月或1500小时，设立1168个服务站可为用户提供快速及时的 质 优服务。
| 玉柴 机组型号 | 机组输出 功率 (KW/KVA) | 柴油机 型号 | 柴油机功率（ KW ） 主 / 备用 | 缸数 | 机油 容量 （ L ） | 燃油 消耗 g/kw.h | 排放 | 开架机组 外形尺寸 L × W × H(mm) | 机组 重量 (kg)
| XG-22GF | 20/22 | YC4FA40Z-D20 | 28/31 | 4 | 8 | ≤ 215 | 国 II | 1700×730×1300 | 700
| XG-33GF | 30/33 | YC4FA55Z-D20 | 37/41 | 4 | 8 | ≤ 215 | 国 II | 1800×760×1300 | 800
| XG-33GF-1 | 30/33 | YC4D60-D21 | 40/44 | 4 | 9 ～ 11 | ≤ 205 | 国 II | 1800×760×1300 | 800
| XG-44GF | 40/44 | YC4D75-D34 | 50/55 | 4 | 13 | ≤ 215 | 国 III | 1850×760×1300 | 900
| XG-44GF-1 | 40/44 | YC4FA75L-D20 | 50/55 | 4 | 8 | ≤ 215 | 国 II | 1850×760×1300 | 900
| XG-50GF | 45/50 | YC4FD80-D34 | 53/59 | 4 | 13 | ≤ 215 | 国 III | 1850×760×1300 | 900
| XG-55GF | 50/55 | YC4D85Z-D20 | 55/61 | 4 | 13 | ≤ 200 | 国 II | 1950×760×1300 | 900
| XG-55GF-1 | 50/55 | YC4D90-D34 | 60/66 | 4 | 13 | ≤ 200 | 国 III | 1950×760×1300 | 900
| XG-66GF | 60/66 | YC4D105-D34 | 70/77 | 4 | 13 | ≤ 200 | 国 III | 1950×760×1300 | 900
| XG-71GF | 64/71 | YC4A100Z-D20 | 70/74 | 4 | 13 | ≤ 200 | 国 II | 2200×830×1400 | 1100
| XG-83GF | 75/83 | YC6B135Z-D20 | 90/99 | 6 | 18 ～ 20 | ≤ 196 | 国 II | 2200×900×1400 | 1100
| XG-99GF | 90/99 | YC6B155L-D21 | 103/113 | 6 | 18 ～ 20 | ≤ 196 | 国 II | 2350×950×1400 | 1200
| XG-110GF | 100/110 | YC6B180L-D20 | 120/132 | 6 | 18 ～ 20 | ≤ 196 | 国 II | 2400×950×1400 | 1300
| XG-121GF | 110/121 | YC6A190-D30 | 125/138 | 6 | 18 ～ 20 | ≤ 196 | 国 II | 2400×950×1400 | 1300
| XG-132GF | 120/132 | YC6B205L-D20 | 138/152 | 6 | 18 ～ 20 | ≤ 196 | 国 III | 2400×950×1400 | 1700
| XG-132GF-1 | 120/132 | YC6A200L-D20 | 132/145 | 6 | 21 | ≤ 195 | 国 II | 2400×950×1400 | 1700
| XG-132GF-2 | 120/132 | YC6A205-D30 | 138/152 | 6 | 21 | ≤ 195 | 国 II | 2400×950×1400 | 1700
| XG-154GF | 140/154 | YC6A230L-D20 | 155/171 | 6 | 21 | ≤ 192 | 国 III | 2500×1000×1500 | 1700
| XG-154GF-1 | 140/154 | YC6A230-D30 | 155/171 | 6 | 21 | ≤ 192 | 国 II | 2500×1000×1500 | 1700
| XG-165GF | 150/165 | YC6G245L-D20 | 165/182 | 6 | 25 | ≤ 195 | 国 III | 2600×1000×1500 | 1700
| XG-165GF-1 | 150/165 | YC6A245-D30 | 165/181 | 6 | 25 | ≤ 195 | 国 II | 2600×1000×1500 | 1700
| XG-220GF | 200/220 | YC6MK350-D30 | 235/259 | 6 | 28 | ≤ 195 | 国 III | 2950×1200×1650 | 2600
| XG-220GF-1 | 200/220 | YC6MK350L-D20 | 235/259 | 6 | 28 | ≤ 195 | 国 III | 2950×1200×1650 | 2600
| XG-275GF | 250/275 | YC6MK420L-D20 | 281/309 | 6 | 28 | ≤ 195 | 国 II | 3000×1200×1655 | 3000
| XG-275GF-1 | 250/275 | YC6MK420-D30 | 281/309 | 6 | 28 | ≤ 195 | 国 II | 3000×1200×1655 | 3000
| XG-308GF | 280/308 | YC6MK450-D30 | 301/331 | 6 | 28 | ≤ 195 | 国 III | 3000×1200×1655 | 3000
| XG-330GF | 300/330 | YC6MJ480L-D20 | 321/352 | 6 | 28 | ≤ 195 | 国 III | 3100×1200×1655 | 3100
| XG-352GF | 320/352 | YC6T550L-D21 | 368/405 | 6 | 52 | ≤ 192 | 国 II | 3500×1300×1800 | 3200
| XG-385GF | 350/385 | YC6T600L-D22 | 401/441 | 6 | 52 | ≤ 192 | 国 II | 3800×1350×2070 | 4200
| XG-440GF | 400/440 | YC6T660L-D20 | 441/485 | 6 | 52 | ≤ 192 | 国 II | 3800×1350×2070 | 4200
| XG-462GF | 420/462 | YC6T700L-D20 | 468/515 | 6 | 52 | ≤ 195 | 国 II | 3600×1350×2070 | 4500
| XG-495GF | 450/495 | YC6TD780L-D20 | 520/572 | 6 | 52 | ≤ 195 | 国 II | 4500×1750×1950 | 5100
| XG-495GF-1 | 450/495 | YC6TD780-D31 | 520/572 | 6 | 52 | ≤ 195 | 国 II | 4500×1750×1950 | 5100
| XG-550GF | 500/550 | YC6TD840L-D20 | 560/616 | 6 | 52 | ≤ 195 | 国 III | 4500×1750×1950 | 5600
| XG-550GF | 500/550 | YC6TD840-D31 | 561/616 | 6 | 52 | ≤ 195 | 国 II | 4500×1750×1950 | 5600
| XG-605GF | 550/605 | YC6TD900-D31 | 605/665 | 6 | 52 | ≤ 195 | 国 III | 4500×1750×1950 | 5600
| XG-660GF | 600/660 | YC6C1020L-D20 | 680/748 | 6 | 180 | ≤ 195 | 国 II | 4500×1750×2100 | 6200
| XG-660GF-1 | 600/660 | YC6TD1000-D30 | 668/735 | 6 | 180 | ≤ 195 | 国 II | 4500×1750×2100 | 6200
注：以上所有发电机组频率50HZ，转速1500RPM，额定电压400V/230V，功率因数是0.8滞后，连接方法三相四线。
以上产品资料不作为交货资料。由于技术不断进步，本公司保留最终修改权恕不另行通知。
更多玉柴发电机型号、规格尺寸等参数，欢迎 点击进入 ： https://www.jsxggx.com/product/p8/index.html
江苏星光发电设备有限公司是专业生产发电机，发动机，柴油发电机组的厂家，也是玉柴股份公司授权中国柴油发电机组OEM配套厂。我公司设有64个销售服务部，随时为用户提供设计、供应、调试、维修一条龙服务。星光系列玉柴柴油发电机组全国销售热线： 13878198542
上一页： 玉柴柴油发电机组型号_规格_参数_尺寸
下一页： [玉柴柴油发电机组系列]
首页 | 公司简介 | 产品展示 | 新闻中心 | 技术支持 | 客户案例 | 用户一览表 | 企业资质 | 网站地图 | 联系我们
版权所有：江苏星光发电设备有限公司 核心业务： 发电机 柴油发电机 康明斯发电机 沃尔沃发电机
江苏省泰兴市古溪工业园区 联系电话：0523-87792307 苏ICP备13060714号-2
申明：本网站部分发电机技术资料来自互联网，江苏星光动力集团只为宣传作用，并不代表赞同其观点，文章如果有侵犯版权或违反相关法规，请告知我们立刻删除
发电机专家：星光柴油发电机网 版权所有!并保留所有权利。禁止复制，否则追究法律责任！
中国ICP
备案中心
不良信息
举报中心
网络110
报警服务
中国110
互联网协会
中国互联网协会
诚信企业
企业
荣誉
