URL: https://www.jsxggx.com/product/p6/
Accessed: 2026-11-01

斯坦福发电机型号_参数原理 - 江苏星光动力集团
我公司自1992年开始，一直为“国家内燃机发电机组质量监督检查中心”检验合格的柴油发电机组制造厂商。公司拥有先进的检测设备、精湛的生产工艺、专业的制造设计、完善的质量管理体系、 雄厚的研发实力，服务网络遍布全国各地，随时为您提供设计、供应、调试、维修一条龙服务！
产品
官方微博 | 网站地图
首页
公司简介
产品展示
新闻中心
技术支持
工程案例
客户工程案例
中标通知书
用户一览表
企业资质
服务跟踪
联系我们
Product list
产品列表
康明斯柴油发电机组系列
沃尔沃柴油发电机组系列
帕金斯柴油发电机组系列
道依茨柴油发电机组系列
上柴柴油发电机组系列
无动柴油发电机组系列
韩国斗山大宇柴油发电机组系列
潍柴柴油发电机组系列
江苏里卡多柴油发电机组系列
济柴柴油发电机组系列
移动柴油电站系列
低噪音柴油发电机组系列
MTU奔驰柴油发电机组系列
玉柴柴油发电机组系列
玉柴柴油发电机组型号_规格_参数..
玉柴柴油发电机组系列
柴油发电机
发电机_品牌_型号..
柴油发动机,柴油..
斯坦福发电机系列
马拉松发电机系列
西门子发电机系列
英格发电机系列
柴油发电机控制器系列
想了解更多星光信息请
联系我们
24小时销售热线:13878198542
24小时服务热线:13878801642
最新动态
星光供货广西北港电力有限公..
祝贺江苏星光供应钦州北部湾..
江苏星光800KW无动配英格柴..
祝贺星光成功签下柳州盛邦房..
江苏星光公司为南京正源化学..
热烈祝贺江苏星光动力与南宁..
星光动力与广安诚信化工有限..
老客户广西金利建设集团有限..
喜讯！星光为南宁云星钱隆江..
祝贺星光公司成功签订荣和&..
成功签订防城港恒大悦澜湾5..
电腐蚀极容易发生在柴油发电..
江苏星光动力集团 >> 产品展示 >> 斯坦福发电机系列 >> 斯坦福发电机型号_参数原理 斯坦福发电机系列
斯坦福发电机型号_参数原理
斯坦福发电 机 (STAMFORD)
斯坦福发电机生产厂商为 康明斯发电机技术 （中国）有限公司，简称无锡斯坦福，是一家生产斯坦福（STAMFORD ® ）品牌发电机的厂家。该公司 成立于1996年2月，于1997年11月正式开业， 首期投资1760万美元， 目前年生产能力为50,000台发电机。斯坦福发电机具有 体积小，重量轻，技术先进，性能可靠 的重要特性。
康明斯发电机技术系统是交流发电机技术的先导 ， 拥有世界销售和服务网络，并在英国、美国、中国、印度有生产工厂 ，有 50多年成功地满足顾客需要的经验。无锡工厂完全按照康明斯发电机技术系统的设计及工艺标准来制造 斯坦福交流发电机 。产品设计、材料、生产、试验均由英方人员直接管理控制。
康明斯发电机 技术 （中国）有限公司 制造的 斯坦福发电机 可与所有柴油机配套，如康明斯、帕金斯、VOLVO、MTU、道依茨、卡特被勒和国产95、130、135、150、190系列等柴油机。各系列产品成功供应发电机组成套厂家，广泛应用于铁路、船舶、邮电通信、军工、油田、交通、高层建筑及冷藏集装箱等领域。 康明斯发电机技术 （中国）有限公司 的发电机系列为:BC16、BC18、UC224、UC274、HC5、LV6、HC7。 功率范围 为：6.5KW－－1600KW。
斯坦福发电机标准型号参数
| 型号 | 功率 (KW) | 型号 | 功率 (kw) | 型号 | 功率 (kw)
| BCI162D | 10 | UCI224F | 58 | HCI544F-S | 500
| BCI162E | 12 | UCI224G | 68 | HCI544F-S | 536
| BCI162F | 14 | UCI274C | 80 | LVI634B | 600
| BCI162G | 20 | UCI274D | 96 | LVI634C | 640
| BCI182H | 24 | UCI274E | 112 | LVI634D | 728
| BCI182J | 28 | UCI274F | 128 | LVI634E | 800
| BCI182K | 30 | UCI274G | 145.6 | LVI634F | 904
| BCI164A | 6.5 | UCI274H | 160 | LVI634G | 1000
| BCI164B | 8.8 | UCDI274J | 184 | HCI634G | 648
| BCI164C | 10.8 | UCDI274K | 200 | HCI634H | 752
| BCI164D | 12.8 | S4L1D-C41 | 208 | HCI634J | 824
| BCI184E | 18 | S4L1D-D41 | 248 | HCI634K | 908
| BCI184F | 22 | S4L1D-S41 | 268 | PI734A | 1008
| BCI184G | 25 | S4L1D-E41 | 288 | PI734B | 1120
| BCI184H | 30 | S4L1D-F41 | 332 | PI734C | 1240
| BCI184J | 34 | S4L1D-G41 | 360 | PI734D | 1320
| UCI224C | 34 | HCI544C | 400 | PI734E | 1520
| UCI224D | 40 | HCI544D | 440 | PI734F | 1664
| UCI224E | 48 | HCI544E | 488 | PI734G | 1760
注： 自2017年5月份开始斯坦福原则上不接受HC4系列订单，S4系列新产品提供3年保修。
江苏星光发电设备有限公司 为您推荐以下相关内容：
发电机组价格一览表 | 发电机组价格表
发电机品牌 | 柴油发电机十大品牌排行
如需了解更多斯坦福 发电机品牌 、规格型号、原理及参数信息，欢迎致电 13878198542
上一页：
下一页： [斯坦福发电机系列]
首页 | 公司简介 | 产品展示 | 新闻中心 | 技术支持 | 客户案例 | 用户一览表 | 企业资质 | 网站地图 | 联系我们
版权所有：江苏星光发电设备有限公司 核心业务： 发电机 柴油发电机 康明斯发电机 沃尔沃发电机
江苏省泰兴市古溪工业园区 联系电话：0523-87792307 苏ICP备13060714号-2
申明：本网站部分发电机技术资料来自互联网，江苏星光动力集团只为宣传作用，并不代表赞同其观点，文章如果有侵犯版权或违反相关法规，请告知我们立刻删除
发电机专家：星光柴油发电机网 版权所有!并保留所有权利。禁止复制，否则追究法律责任！
中国ICP
备案中心
不良信息
举报中心
网络110
报警服务
中国110
互联网协会
中国互联网协会
诚信企业
企业
荣誉
