URL: https://www.jsxggx.com/product/p4/
Accessed: 2026-11-01

西门子发电机_价格_型号参数 - 江苏星光动力集团
我公司自1992年开始，一直为“国家内燃机发电机组质量监督检查中心”检验合格的柴油发电机组制造厂商。公司拥有先进的检测设备、精湛的生产工艺、专业的制造设计、完善的质量管理体系、 雄厚的研发实力，服务网络遍布全国各地，随时为您提供设计、供应、调试、维修一条龙服务！
产品
官方微博 | 网站地图
首页
公司简介
产品展示
新闻中心
技术支持
工程案例
客户工程案例
中标通知书
用户一览表
企业资质
服务跟踪
联系我们
Product list
产品列表
康明斯柴油发电机组系列
沃尔沃柴油发电机组系列
帕金斯柴油发电机组系列
道依茨柴油发电机组系列
上柴柴油发电机组系列
无动柴油发电机组系列
韩国斗山大宇柴油发电机组系列
潍柴柴油发电机组系列
江苏里卡多柴油发电机组系列
济柴柴油发电机组系列
移动柴油电站系列
低噪音柴油发电机组系列
MTU奔驰柴油发电机组系列
玉柴柴油发电机组系列
玉柴柴油发电机组型号_规格_参数..
玉柴柴油发电机组系列
柴油发电机
发电机_品牌_型号..
柴油发动机,柴油..
斯坦福发电机系列
马拉松发电机系列
西门子发电机系列
英格发电机系列
柴油发电机控制器系列
想了解更多星光信息请
联系我们
24小时销售热线:13878198542
24小时服务热线:13878801642
最新动态
星光供货广西北港电力有限公..
祝贺江苏星光供应钦州北部湾..
江苏星光800KW无动配英格柴..
祝贺星光成功签下柳州盛邦房..
江苏星光公司为南京正源化学..
热烈祝贺江苏星光动力与南宁..
星光动力与广安诚信化工有限..
老客户广西金利建设集团有限..
喜讯！星光为南宁云星钱隆江..
祝贺星光公司成功签订荣和&..
成功签订防城港恒大悦澜湾5..
电腐蚀极容易发生在柴油发电..
江苏星光动力集团 >> 产品展示 >> 西门子发电机系列 >> 西门子发电机_价格_型号参数 西门子发电机系列
西门子发电机_价格_型号参数
一、西门子发电机简述
西门子发电机 1FC2系列 无刷交流同步发电机 选用的是 西门子公司1997年设计研发， 于次 年推出的新一代低压、无刷自励、自行调节的恒压 发电机 。
西门子 1FC2系列 无刷交流同步 发电机 既 秉承了 原有 1FC5、1FC6系列发电机的优良品质， 又 融入了现代发展的新技术，同时更考虑了当今客户的需求。 它 适用于陆用 、 船用及特殊用途。它像所有的西门子发电机 一样，能在任何地方，在恶劣的条件及需要技术支持的环境下，都具有优良的性能和较高的可靠性。
二、 西门子发电机 的主要特点：
1、体积小、重量轻、性能优良 ------- 现代CAD的优化设计
2、凸极转子、无刷结构、八角造型 ------- 更简洁的结构
3、采用电子式、数字式电压调节器------- 更高可靠性和更强功能选择
4、采用H级绝缘系统 ------- 更高的绝缘系统
5、效率平均提高了2% ------- 更高的效率
6、提供单支点盘片式 ------- 更方便的安装
7、外置旋转整流单元 ------- 更方便的维护
8、扩大功率范围 ------- 更广的功率选择
9、扩充世界服务网络 ------- 更强的服务网络
西门子 1FC2系列发电机主发电机（旋转磁场式）的励磁功率取自于磁场为静止的励磁机，励磁机的转子安装在主机的同一轴上。励磁系统的部件及电子的电压调节器（AVR）安放在发电机内，也可安装在发电机之外的电站或机组的控制集成系统内。1FC2 系列西门子发电机 可以跟 任何品牌的柴油机 配合使用， 也可由蒸汽轮机、水轮机及电动机驱动，它可以单机运行也可以与另一台或多台相似的发电机并联运行。
| 西门子发电机标准型号
| 功率（ kw ） | 型号 | 功率（ kw ） | 型号
| 12 | IFC2 181-4 | 300 | IFC2 351-4
| 16 | IFC2 182-4 | 320 | IFC2 352-4
| 20 | IFC2 183-4 | 360 | IFC2 353-4
| 24 | IFC2 184-4 | 400 | IFC2 354-4
| 30 | IFC2 185-4 | 500 | IFC2 355-4
| 40 | IFC2 186-4 | 600 | IFC2 451-4
| 50 | IFC2 221-4 | 700 | IFC2 452-4
| 64 | IFC2 222-4 | 800 | IFC2 453-4
| 75 | IFC2 223-4 | 1000 | IFC2 454-4
| 90 | IFC2 224-4 | 1178 | IFC2 561-4
| 120 | IFC2 281-4 | 1352 | IFC2 562-4
| 150 | IFC2 282-4 | 1570 | IFC2 563-4
| 200 | IFC2 283-4 | 2000 | IFC2 564-4
| 250 | IFC2 284-4 | 2200 | IFC2 565-4
温馨提示： 江苏星光发电设备有限公司 是专业生产发电机，发动机，柴油发电机组厂家，也是西门子公司授权中国柴油发电机组OEM配套厂家。设有64个销售服务部，随时为用户提供设计、供应、调试、维修一条龙服务。 电话： 13878198542
上一页：
下一页： [西门子发电机系列]
首页 | 公司简介 | 产品展示 | 新闻中心 | 技术支持 | 客户案例 | 用户一览表 | 企业资质 | 网站地图 | 联系我们
版权所有：江苏星光发电设备有限公司 核心业务： 发电机 柴油发电机 康明斯发电机 沃尔沃发电机
江苏省泰兴市古溪工业园区 联系电话：0523-87792307 苏ICP备13060714号-2
申明：本网站部分发电机技术资料来自互联网，江苏星光动力集团只为宣传作用，并不代表赞同其观点，文章如果有侵犯版权或违反相关法规，请告知我们立刻删除
发电机专家：星光柴油发电机网 版权所有!并保留所有权利。禁止复制，否则追究法律责任！
中国ICP
备案中心
不良信息
举报中心
网络110
报警服务
中国110
互联网协会
中国互联网协会
诚信企业
企业
荣誉
