URL: https://www.starlightgenset.com/300z1000/28.html
Accessed: 2026-11-13

300-1000kVA-Jiangsu Starlight Electricity Equipment Co., Ltd
Toggle navigation
Home
Products
Generator--By Engine
Cummins
Perkins
Volvo
Kubota
YuChai
ShangChai
WeiChai
Starlight
Generator--By Power Range
8-100kVA
100-300kVA
300-1000kVA
1000-4000kVA
Silent
Generator--By Structure
Open
Mobile Trailer
Containerized
General Generator
Diesel Welding Genset
General Generator
Light Tower
Ultra Silent Generator
Customized
Hydraulic Light Tower
High-Voltage
Parallel Control
Super Silent
Special Environment
Containerized
Customized
Gas Generator
MWM Gas Generator
MTU Gas Generator
CCEC Gas Generator
DCEC Gas Generator
KUBOTA Gas Generator
SDEC Gas Generator
Solution
Data Center
Mining
Power Station
Rental
Buildings
Hospital
Factory
Army
About Us
About us
Certification
News
Company Dynamics
Industry Focus
Contact
Language
English
العربية
Français
Português
Get In Touch
300-1000kVA
Home
300-1000kVA
Product Category
Product Category
Generator--By Engine
Cummins
Perkins
Volvo
Kubota
YuChai
ShangChai
WeiChai
Starlight
Generator--By Power Range
8-100kVA
100-300kVA
300-1000kVA
1000-4000kVA
Silent
Generator--By Structure
Open
Mobile Trailer
Containerized
General Generator
Diesel Welding Genset
General Generator
Light Tower
Ultra Silent Generator
Customized
Hydraulic Light Tower
High-Voltage
Parallel Control
Super Silent
Special Environment
Containerized
Customized
Gas Generator
MWM Gas Generator
MTU Gas Generator
CCEC Gas Generator
DCEC Gas Generator
KUBOTA Gas Generator
SDEC Gas Generator
Product tags
Cummins Series Perkins Series Volvo Series Kubota Series Starlight series ShangChai WeiChai YuChai
Related Products
Cummins Series
50HZ60HZFeaturesAcce......
2026/06/09
Perkins Series
50HZ60HZFeaturesAcce......
2026/06/09
Volvo Series
ParametersFeaturesAc......
2026/06/10
Kubota Series
50HZ60HZFeaturesAcce......
2026/06/10
Starlight series
ParametersCaseGenset......
2026/06/10
ShangChai
ParametersCaseGenset......
2026/06/10
WeiChai
DescriptionParameter......
2026/06/10
YuChai
ParametersCaseGenset......
2026/06/10
8-100kVA
50HZ60HZCaseGensetMo......
2026/06/10
100-300kVA
50HZ60HZCaseGensetMo......
2026/06/10
300-1000kVA
50HZ60HZCaseGensetMo......
2026/06/10
1000-4000kVA
50HZ60HZCaseGensetMo......
2026/06/10
Silent Type
FeaturesBenefitsStar......
2026/06/10
Open Type
FeaturesBenefitsStar......
2026/06/10
Mobile Trailer
FeaturesBenefitsStar......
2026/06/10
Containerized Type
FeaturesBenefitsStar......
2026/06/10
KDE180EW
FeaturesParameterKDE......
2026/06/10
KDE220EW
FeaturesParameterKDE......
2026/06/10
KDC300SW3/KDC300SW3-6
FeaturesParameterKDE......
2026/06/10
KDC400SW3/KDC400SW3-6
FeaturesParameterKDE......
2026/06/10
KDC500SW3/KDC500SW3-6
FeaturesParameterKDE......
2026/06/10
KDE300SW3/KDE300SW3-6
FeaturesParameterKDE......
2026/06/10
KDE400SW3/KDE400SW3-6
FeaturesParameterKDE......
2026/06/10
KDE500SW3/KDE500SW3-6
FeaturesParameterKDE......
2026/06/10
KDE6500X/E
Product DescriptionP......
2026/06/10
KDE6500T
Product DescriptionP......
2026/06/10
KDE6700T/TA
Product DescriptionP......
2026/06/10
KDE8500T/TA
Product DescriptionP......
2026/06/10
KDE12EA
Product DescriptionP......
2026/06/10
KDE12STA
Product DescriptionP......
2026/06/10
KDE6500X3/E3
Product DescriptionP......
2026/06/10
KDE6500T3
Product DescriptionP......
2026/06/10
KDE6700T3/TA3
Product DescriptionP......
2026/06/10
KDE8500T3/TA3
Product DescriptionP......
2026/06/10
KDE12EA3
Product DescriptionP......
2026/06/10
KDE12STA3
Product DescriptionP......
2026/06/10
LT2500HTB
FeaturesParameterFea......
2026/06/10
KLT-6700T
FeaturesParameterKLT......
2026/06/10
KLTK-C7
FeaturesParameterKLT......
2026/06/10
KLTK-V7
FeaturesParameterKLT......
2026/06/10
KLTY-V7
FeaturesParameterKLT......
2026/06/10
KLTK-H7
FeaturesParameterKLT......
2026/06/10
KDE10SS
Product DescriptionP......
2026/06/10
KDE11SS
Product DescriptionP......
2026/06/10
KDE13SS
Product DescriptionP......
2026/06/10
KDE16SS
Product DescriptionP......
2026/06/10
KDE20SS
Product DescriptionP......
2026/06/10
KDE25SS
Product DescriptionP......
2026/06/10
KDE30SS
Product DescriptionP......
2026/06/10
KDE11SS3
Product DescriptionP......
2026/06/10
KDE13SS3
Product DescriptionP......
2026/06/10
KDE17SS3
Product DescriptionP......
2026/06/10
KDE20SS3
Product DescriptionP......
2026/06/10
KDE23SS3
Product DescriptionP......
2026/06/10
KDE30SS3
Product DescriptionP......
2026/06/10
KDE35SS3
Product DescriptionP......
2026/06/10
KDE45SS3
Product DescriptionP......
2026/06/10
KDE60SS3
Product DescriptionP......
2026/06/10
KDE65SS3
Product DescriptionP......
2026/06/10
KDE75SS3
Product DescriptionP......
2026/06/10
KDE100SS3
Product DescriptionP......
2026/06/10
KDE120SS3
Product DescriptionP......
2026/06/10
MWM Gas Generators
Product Description5......
2026/06/10
MTU Gas Generators
Product Description5......
2026/06/10
CCEC Gas Generators
Product Description5......
2026/06/10
DCEC Gas Generators
Product DescriptionP......
2026/06/10
KUBOTA Gas Generators
Product DescriptionP......
2026/06/10
300-1000kVA
Description:
Contact Us Send Inquiry
50HZ
60HZ
Case
| GensetModel | Power（kVA） | EngineBrand | EngineModel | Specifications
| Standby | Prime
| XG305S3 | 305 | 275 | Cummins | NTA855-G1A | PDF
| XG315S3 | 315 | 280 | Cummins | 6LTAA9.5-G3 | PDF
| XG350S3 | 350 | 317 | Cummins | 6LTAA9.5-G1 | PDF
| XG385S3 | 385 | 350 | Cummins | NTA855-G2A | PDF
| XG415S3 | 415 | 375 | Cummins | NTAA855-G7 | PDF
| XG400S3-E | 400 | 360 | Cummins | QSZ13-G6 | PDF
| XG440S3 | 440 | 400 | Cummins | QSNT-G3 | PDF
| XG450S3-E | 450 | 400 | Cummins | QSZ13-G7 | PDF
| XG500S3 | 500 | 475 | Cummins | QSZ13-G3 | PDF
| XG500S3-1 | 500 | 450 | Cummins | KTA19-G3 | PDF
| XG550S3-1 | 550 | 500 | Cummins | QSZ13-G10 | PDF
| XG550S3 | 550 | 500 | Cummins | KTA19-G3A/G4 | PDF
| XG688S3 | 688 | - | Cummins | KTAA19-G6A | PDF
| XG715S3 | 715 | 650 | Cummins | QSK19-G4 | PDF
| XG825S3 | 825 | 750 | Cummins | KTA38-G2 | PDF
| XG880S3 | 880 | 800 | Cummins | KTA38-G2B | PDF
| XG385S3 | 385 | 350 | Perkins | 2206C-E13TAG2 | PDF
| XG450S3 | 450 | 400 | Perkins | 2206C-E13TAG3 | PDF
| XG450S3-E | 450 | 400 | Perkins | 2206D-E13TAG3 | PDF
| XG500S3 | 500 | 450 | Perkins | 2506C-E15TAG1 | PDF
| XG550S3 | 550 | 500 | Perkins | 2506C-E15TAG2 | PDF
| XG550S3-E | 550 | 500 | Perkins | 2506D-E15TAG2 | PDF
| XG660S3 | 660 | 600 | Perkins | 2806C-E18TAG1A | PDF
| XG715S3 | 715 | 650 | Perkins | 2806A-E18TAG2 | PDF
| XG825S3 | 825 | 750 | Perkins | 4006-23TAG2A | PDF
| XG880S3 | 880 | 800 | Perkins | 4006-23TAG3A | PDF
| XG310S3 | 310 | 272 | Doosan | P126TI | PDF
| XG335S3 | 335 | 300 | Doosan | P126TI-II | PDF
| XG410S3 | 410 | 373 | Doosan | DP126LB | PDF
| XG470S3 | 470 | 376 | Doosan | P158LE | PDF
| XG510S3 | 510 | 463 | Doosan | DP158LC | PDF
| XG583S3 | 583 | 529 | Doosan | DP158LD | PDF
| XG632S3 | 632 | 573 | Doosan | DP180LA | PDF
| XG705S3 | 705 | 640 | Doosan | DP180LB | PDF
| XG760S3 | 760 | 689 | Doosan | DP222LB | PDF
| XG828S3 | 828 | 751 | Doosan | DP222LC | PDF
| XG840S3 | 840 | 764 | Doosan | DP222CA | PDF
| XG900S3 | 900 | 818 | Doosan | DP222CB | PDF
| XG1000S3 | 1000 | 910 | Doosan | DP222CC | PDF
| XG350S3 | 350 | 318 | Volvo | TAD1341GE-B | PDF
| XG385S3 | 385 | 350 | Volvo | TAD1342GE-B | PDF
| XG415S3 | 415 | 377 | Volvo | TAD1343GE-B | PDF
| XG450S3 | 450 | 410 | Volvo | TAD1344GE-B | PDF
| XG505S3 | 505 | 460 | Volvo | TAD1345GE-B | PDF
| XG550S3 | 550 | 500 | Volvo | TAD1641GE-B | PDF
| XG650S3 | 650 | 590 | Volvo | TAD1642GE-B | PDF
| XG770S3 | 770 | 700 | Volvo | TWD1645GE | PDF
| XG350S3-E | 350 | 318 | Volvo | TAD1351GE | PDF
| XG400S3-E | 400 | 365 | Volvo | TAD1352GE | PDF
| XG420S3-E | 420 | 380 | Volvo | TAD1354GE | PDF
| XG460S3-E | 460 | 390 | Volvo | TAD1355GE | PDF
| XG550S3-E | 550 | 500 | Volvo | TAD1651GE | PDF
| XG660S3-E | 660 | 600 | Volvo | TWD1652GE | PDF
| XG715S3-E | 715 | 650 | Volvo | TWD1653GE | PDF
| XG715S3 | 715 | 650 | MTU | 12V2000G25 | PDF
| XG880S3 | 880 | 800 | MTU | 12V2000G65 | PDF
| XG1000S3 | 1000 | 900 | MTU | 16V2000G25 | PDF
| XG500S3 | 500 | 450 | MTU | 10V1600G10F | PDF
| XG550S3 | 550 | 500 | MTU | 10V1600G20F | PDF
| XG650S3 | 650 | 590 | MTU | 12V1600G10F | PDF
| XG715S3 | 715 | 650 | MTU | 12V1600G20F | PDF
| XG750S3 | 750 | 660 | Mitsubishi | S6R2-PTA-C | PDF
| XG825S3 | 825 | 750 | Mitsubishi | S6R2-PTAA-C | PDF
| XG300S3 | 300 | 275 | Starlight | YM6S4LF-D | PDF
| XG360S3 | 360 | 325 | Starlight | YM6S9L-D | PDF
| XG412S3 | 400 | 360 | Starlight | YM6S9LF-D | PDF
| GensetModel | Power（kVA） | EngineBrand | EngineModel | Specifications
| Standby | Prime
| XG315S3-6 | 315 | 283 | Cummins | 6LTAA8.9-G3 | PDF
| XG330S3-6 | 330 | 300 | Cummins | 6LTAA9.5-G3 | PDF
| XG350S3-6 | 350 | 315 | Cummins | 6LTAA9.5-G1 | PDF
| XG350S3-6 | 350 | 312 | Cummins | NTA855-G1 | PDF
| XG385S3-6 | 385 | 350 | Cummins | NTA855-G1B | PDF
| XG440S3-6 | 440 | 400 | Cummins | NTA855-G3 | PDF
| XG475S3-6 | 475 | 430 | Cummins | 6ZTAA13-G2 | PDF
| XG490S3-6 | 490 | 440 | Cummins | QSZ13-G7 | PDF
| XG500S3-6 | 500 | 475 | Cummins | QSZ13-G3 | PDF
| XG575S3-6 | 575 | 523 | Cummins | KTA19-G3 | PDF
| XG600S3-6 | 600 | 550 | Cummins | QSZ13-G11 | PDF
| XG635S3-6 | 635 | 580 | Cummins | KTA19-G3A | PDF
| XG688S3-6 | 688 | 625 | Cummins | QSK19-G4 | PDF
| XG750S3-6-1 | 750 | 675 | Cummins | QSK19-G5 | PDF
| XG750S3-6 | 750 | - | Cummins | KTAA19-G6A | PDF
| XG850S3-6 | 850 | 765 | Cummins | KTA38-G | PDF
| XG950S3-6 | 950 | 855 | Cummins | KTA38-G1 | PDF
| XG1000S3-6 | 1000 | 910 | Cummins | KTA38-G2 | PDF
| XG395S3-6 | 395 | 357 | Perkins | 1706A-E93TAG1 | PDF
| XG440S3-6 | 440 | 400 | Perkins | 2206C-E13TAG2 | PDF
| XG500S3-6 | 500 | 438 | Perkins | 2206A-E13TAG6 | PDF
| XG565S3-6 | 565 | 513 | Perkins | 2506C-E15TAG1 | PDF
| XG626S3-6 | 626 | 569 | Perkins | 2506C-E15TAG3 | PDF
| XG700S3-6 | 700 | - | Perkins | 2806C-E18TAG1A | PDF
| XG750S3-6 | 750 | - | Perkins | 2806C-E18TAG3 | PDF
| XG350S3-6 | 350 | 310 | Doosan | P126TI | PDF
| XG385S3-6 | 385 | 344 | Doosan | P126TI-II | PDF
| XG440S3-6 | 440 | 402 | Doosan | DP126LB | PDF
| XG510S3-6 | 510 | 444 | Doosan | P158LE | PDF
| XG575S3-6 | 575 | 521 | Doosan | DP158LC | PDF
| XG650S3-6 | 650 | 590 | Doosan | DP158LD | PDF
| XG700S3-6 | 700 | 630 | Doosan | DP180LA | PDF
| XG750S3-6 | 750 | 679 | Doosan | DP180LB | PDF
| XG825S3-6 | 825 | 750 | Doosan | DP222LA | PDF
| XG880S3-6 | 880 | 800 | Doosan | DP222LB | PDF
| XG935S3-6 | 935 | 850 | Doosan | DP222LC | PDF
| XG950S3-6 | 950 | 865 | Doosan | DP222CA | PDF
| XG315S3-6E | 315 | 283 | Volvo | TAD1351GE | PDF
| XG380S3-6 | 380 | 345 | Volvo | TAD1341GE | PDF
| XG440S3-6 | 440 | 400 | Volvo | TAD1342GE | PDF
| XG440S3-6 | 440 | 400 | Volvo | TAD1352GE | PDF
| XG455S3-6 | 455 | 415 | Volvo | TAD1343GE | PDF
| XG455S3-6 | 455 | 415 | Volvo | TAD1354GE | PDF
| XG500S3-6E | 500 | 450 | Volvo | TAD1355GE | PDF
| XG510S3-6 | 510 | 460 | Volvo | TAD1344GE | PDF
| XG565S3-6E | 565 | 513 | Volvo | TAD1650GE | PDF
| XG630S3-6 | 630 | 575 | Volvo | TAD1641GE | PDF
| XG640S3-6E | 640 | 585 | Volvo | TAD1651GE | PDF
| XG700S3-6 | 700 | 630 | Volvo | TAD1642GE | PDF
| XG800S3-6 | 800 | 727 | Volvo | TWD1645GE | PDF
| XG900S3-6 | 900 | 815 | MTU | 12V2000G45 | PDF
| XG312S3-6 | 312.5 | 287.5 | Starlight | YM6S4LF-D | PDF
| XG350S3-6 | 350 | 318 | Starlight | YM6S9L-D119EE | PDF
| XG385S3-6 | 385 | 350 | Starlight | YM6S9L-D119BEE | PDF
| XG400S3-6 | 400 | 364 | Starlight | YM6S9LF-D119EF | PDF
| XG440S3-6 | 440 | 400 | Starlight | YM6S9LF-D119AEF | PDF
Send Your Inquiry
Please fill in the form below and we will get back to you as soon as possible.
Your Name *
Email Address *
Phone Number *
Verification code *
REFRESH
Your Requirements *
Submit Inquiry
Professional diesel generator solution providers near you and OME manufacturer.
Navigation
About us
Contact us
Solutions
News
Products
Generator--By Engine
Generator--By Power Range
Generator--By Structure
General Generator
Customized
Gas Generator
Contact Info
Guxi Industrial Park, Taixing City, Jiangsu, China
Phone: +86-139 0143 5002
Email: sales@starlightgenset.com
Jiangsu Starlight Electricity Equipment Co., Ltd © All rights reserved.
