URL: https://imrorwxhrjrklk5o.ldycdn.com/KTA19-G4++GF-C500-aidpkBpoKpmRljSroimoqlol.pdf
Accessed: 2026-11-03
From: https://www.hensingpower.com/cummins-genset-60hz.html

KTA19-G4
| Cummins Generator | Prime Power : | 450KW/562KVA
| GF-C500 | Standby Power: 500KW/625KVA
GENERATING POWER SOLITIONS
Increased availability for new operation
Reliable,robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site,the
generator will be ready to run:“peace
of mind" operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installtion.
Reduced sevrice & maintenance costs
Longer service intervals.
Quicker and more efficient service job.
Premium resale value
Designed and built to last.
Cummins Series
25KVA-2000KVA
| Technical Data | GF-C500
| Model | GF-C500
Alternator
| Rated prime power | kva | 562
| Model | 544D
| Rated standby power | kva | 625
| STAMFORD | HCI544D
| Rated voltage line to line | V | 220
| Phase | 3
| Rated current | A | 1473
| Voltage | V | 220
| Maximun sound level | dB(@7m) | ≤100
| Wiring Type | 3 Phase 4 wire, Y type
| Bearing | 1
| Engine-Cummins | Power factor | 0.8
| Model | CCEC | KTA19-G4
| Frequency | HZ | 60
| Air intake system | Turbo
| and water/air cooled | Prime power
| KVA | 625
| Fuel injection system | PT type
| Exciter Type | Brushless,self-excitation
| No.Cylinders | 6 in line
| Voltage regulation | % | ±0.5
| Displacement | Liquid | 19L
| Protection Grade | IP23
| Bore*Stroke | mm | 159*159
| Insulation grade | H
| Compression ratio | 13.9:1
| Altitude | m | ≤1000
| Rated speed | r/min | 1800
Controller-Smartgen
| Rated net power(with | fan)
| Kw | 563
| Model | 6110
| Governor type | EFC electrical
Protective fuctions:
| Start Motor | v | 24
Low oil pressure
High water temperature
| Exhause System | High/low voltage
| Exhause gas flow | L/s | 1862
High engine temperature and overspeed
| Exhause gas temp | ℃ | 483
Voltage regulator frequency regulator
| Max back pressure | kPa | 10
Emergecy stop
Start failure
Air Intake System
| Max intake restriction | kPa | 6.23
| Air flow | L/s | 716
Fuel System
| 100% load(Prime power) | L/h | 113.6
| 75% load(Prime power) | L/h | 85
Controller Module Options
| 50% load(Prime power) | L/h | 56
| Fuel tank capacity | L | 880
Lubrication System
| Total system oil capacity | L | 50
| Oil consumption | g/kwh | ≤4
| Min oil pressure | Kpa | 345-483
| (continuous operation) | Auto generator control module
| Control module with" Three Remote | Control"
| Cooling System | ATS auto load transfer screen
| Total coolant capacity | L | 106
Synchronising control modules
| Thermostat | ℃ | 82-93
Power output cabinet
| Max top tank temperature | ℃ | 104
| Standard Features | Unit
Dimensions(basic unit)
| Engine(CCEC CUMMINS) | ●
| Radiator 50℃,fans are driven by belt | ●
| 24V charger alternator | ●
Alternator:single bearing alternator IP23
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter,oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 12V batteries ,rac and cable | ●
| Exhause system(Ripple flex exhaust pipe | open type
| exhaust siphon,flange,muffler) | ●
| L*W*H | mm | 3500*1400*1900
| User Manual | ●
| Weight | kg | 4120
Options
| battery charger | O
| engine heater | O
| Alternator heater | O
| PMG | O
| Water oil seperator | O
| Daily Fuel tank | O
| Remote control swith/ATS | O
| Switch box | O
| Standard: | ●
| Options: | O
Silent Type
| L*W*H | mm | 4500*1650*2450
| Warranty | Weight
| kg | 5230
CCEC Cummins Engine
| 12 months from date of purchase | and 1000 hours.
Generator
| 12 months from date of purchase | or 1000hours
(whichever occurs first)
More information,please contact to us.
| Manufacture reserves the right to make changes in model,technical | specification,color,equipment and accessories without notice.
