URL: https://jrrorwxhrjrklk5q.ldycdn.com/GF-C600%283%29-aidpjBpoKpmRljSlojnqllol.pdf
Accessed: 2026-11-03
From: https://www.hensingpower.com/cummins-genset-60hz.html

GENERATORSET ∣TECHNICAL SHEETS
| MODEL: 750-60 | 440V | 1800rpm | 60Hz
| ESP | 750kVA
| PRP | N/A
| Standby Power | Prime Power
| ENGINE | CCEC Cummins
| ALTERNATOR | STAMFORD
| KTAA19-G6A | HCI544E1
GENERAL FEATURES
| Engine: CCEC Cummins KTAA19-G6A | Alternator: single bearing, IP23, insulation
| class | H
| 50℃ radiator, fans are driven by belt, with | safety
| guard | Dry type air filter, fuel filter & oil filter
| Vibration damper | Standard control panel
| 24V charging alternator | Exhaust bellows, elbows, flange & muffler
| Lead-acid batteries, rack and cables | User manual
| ATS:1200AT,3P,480V,65Kaic, Nema1 | ECB: 1200AT,3P,480V,65Kaic,Nema1
| Fuel pump: 3Hp,230v,1735RPM,1P,60HZ | Heavy duty base frame
E-mail: marketing@baifapower.com
GENERATOR SET ∣TECHNICAL SHEETS
| MODEL: C750-60 | 440V | 1800rpm | 60Hz
| GENERATOR | RATINGS
| Voltage | Hz
| Phase | PF
| Standby | Standby Ratings
Prime Ratings
| （COSΦ） | Amps
| (kW / kVA) | (kW / kVA)
| 480/277 | 60 | 3 | 0.8 | 902 | 600kW/750kVA
N/A
| 460/266 | 60 | 3 | 0.8 | 941 | 600kW/750kVA
N/A
| 440/254 | 60 | 3 | 0.8 | 984 | 600kW/750kVA
N/A
| 416/240 | 60 | 3 | 0.8 | 1041 | 600kW/750kVA
N/A
Prime Power (PRP): Prime power is available for an unlimited number of annual hours in variable load application,
in accordance with GB/T2820（eqv ISO 8528）; A 10% overload capability is available for a period of 1 hour within
a 12-hour period of operation.
Standby Power Rating (ESP): The standby power rating is applicable for supplying emergency power for the
duration of a utility power interruption. No overload, utility parallel or negotiated outage operation capability is
available at this rating.
SALES PROMISES
He n s i n g Power provides a full line of brand new and high quality products. Each and every unit is strictly f
actory tested.
Warranty is according to our standard conditions: 15 months from the date H e n s i n g
sold to the first buyer or oneyear after installation or 1000 running hours (accumulated), whichever comes first
.
Service and parts are available from H e n s i n g Power or distributors in your location.
E-mail: marketing@baifapower.com
GENERATOR SET ∣TECHNICAL SHEETS
| MODEL: C750-60 | 440V | 1800rpm
| | | 60Hz
ENGINE SPECIFICATION
| Manufacturer / Model | CCEC Cummins KTAA19-G6A
| Air intake system | Turbocharged, Air/Air Cooling
| Fuel system | PT type fuel pump
| Cylinder arrangement | 6 in line
| Displacement | 19L
| Bore and stroke | 159×159 mm
| Compression ratio | 13.9
| Rated speed | 1800rpm
| Max. Standby power at rated speed | 664kW
| Governor type | Electronic
Exhaust System
| Exhaust gas flow | 159.4 m3/min
| Exhaust temperature | 502°C
| Max back pressure | 10kPa
Air Intake System
| Max intake restriction | 6.2kPa
| Combustion air flow | 58.1 m3/min
| Air flow required for radiator | 768 m3/min
E-mail: marketing@baifapower.com
GENERATOR SET ∣TECHNICAL SHEETS
| MODEL: C750-60 | 440V | | 1800rpm
| | | 60Hz
| Fuel | System
| Fuel | consumption
| @ | 100% (Standby Power) Load | 214g/kWh | 163L/h
| Fuel | consumption
| @ | 75% (Standby Power) Load
| N/A | N/A
| Fuel | consumption
| @ | 50% (Standby Power) Load
| N/A | N/A
Oil System
| Total oil capacity | 50L
| Oil sump capacity | 32-38L
Cooling System
| Coolant capacity | 115L
| Max water temperature | 104°C
E-mail: marketing@baifapower.com
GENERATOR SET ∣TECHNICAL SHEETS
| MODEL: C750-60 | 440V | 1800rpm | 60Hz
ALTERNATOR SPECIFICATION
| Industrial alternators meet the requirements | of
| the | relevant
| parts | of
| the | BS5000, VDE 0530, NEMA MG1-22,
IEC34, CSA 22.2-100 and AS1359.
Alternator Data
| Number of Phase | 3
| Connecting Type | 3 Phase and 4 Wires,
| Y | type
connecting
| Number of Bearing | 1
| Power Factor | 0.8
| Protection Class | IP23
| Altitude | ≤1000m
| Exciter Type | Brushless exciting
| Insulation Class/Temperature Rise | H/H
| Telephone Influence Factor (TIF) | ＜50
| THF | ＜2%
| Alternator Capacity | 713kVA
| Alternator Efficiency | 94.9%
E-mail: marketing@baifapower.com
GENERATOR SET ∣TECHNICAL SHEETS
| MODEL: C750-60 | 440V | 1800rpm
| | | 60Hz
GENERATING SET DATA
| Related range of voltage setting | ≥±5%
| Steady-state voltage deviation | ≤±1%
| Transient voltage | deviation | (100 % sudden
| power | ≤+25%
decrease)
| Transient voltage | deviation
| (sudden power | ≤-20%
increase)
| Voltage recovery time (100 % sudden power decrease) | ≤6S
| Voltage recovery time (sudden power increase) | ≤6S
| Related range of frequency setting | 0-5% adjustable
| Steady-state frequency band | ≤1.5%
| Transient frequency deviation (100 % sudden power | ≤+12%
decrease)
| Transient frequency deviation (sudden power increase) | ≤-10%
| Frequency recovery time (100 % sudden power | ≤5S
decrease)
| Frequency recovery time (sudden power increase) | ≤5S
STANDARD FEATURES
| Standard auto control system | Exhaust system (including until
Documents
muffler)
Starting batteries (maintenance-free
| Oil drain valve | & watering-free) with connective
MCCB
wires
| GENERATOR SET ∣TECHNICAL | SHEETS
| MODEL: C750-60 | 440V | 1800rpm
| | | 60Hz
OPTIONS
| Daily fuel tank | Rainproof type
Remote control panel
| Alternator heater | Soundproof type
Paralleling system
| Spare parts | Trailer type
Switch box
| Automatic transfer | switch
DIMENSIONS & WEIGHT
Standard Configuration (open type)
| Overall Dimensions: 3720×1450×2200 | mm
Weight: 4550 kg
Soundproof Type
| Overall Dimensions: | 5030×1860×2550
mm
Weight: 6500 kg
.
CONTROLLER PANEL
Smartgen brand controller
-Low oil pressure gauge
-High engine temp sensor
| -Auto start | -Stanndar metering
| E-mail: mSpecifications are subject to change | without
noticearketing@baifapower.com
