URL: https://rprorwxhrjrklk5o.ldycdn.com/KTA50-G3++GF-C1250-aidpjBpoKpmRljSroimoqlnl.pdf
Accessed: 2026-11-03
From: https://www.hensingpower.com/cummins-genset-60hz.html

KTA50-G3
| Cummins Generator | Prime Power : | 1136KW/1420KVA
| GF-C1250 | Standby Power: 1250KW/1562KVA
GENERATING POWER SOLITIONS
Increased availability for new operation
Reliable,robust and versatile generator.
Ready to deliver power for a next job.
Increased uptime during operations
Once installed on the end-user-site,the
generator will be ready to run:“peace
of mind" operation.
Reduced transport and installation costs
The compact and robust design with integrated
transport features enables faster and safer
transport and installtion.
Reduced sevrice & maintenance costs
Longer service intervals.
Quicker and more efficient service job.
Premium resale value
Designed and built to last.
Cummins Series
25KVA-2000KVA
| Technical Data | GF-C1250
| Model | GF-C1250
Alternator
| Rated prime power | kva | 1420
| Model | 734A
| Rated standby power | kva | 1562
| STAMFORD | PI734A
| Rated voltage line to line | V | 220
| Phase | 3
| Rated current | A | 3720
| Voltage | V | 220
| Maximun sound level | dB(@7m) | ≤100
| Wiring Type | 3 Phase 4 wire, Y type
| Bearing | 1
| Engine-Cummins | Power factor | 0.8
| Model | CCEC | KTA50-G3
| Frequency | HZ | 60
| Air intake system | Turbo，Air/Water cooling
| Prime power | KVA | 1630
| Fuel injection system | PT type fuel pump EFC
| Exciter Type | Brushless,self-excitation
| No.Cylinders | 16in "V"
| Voltage regulation | % | ±0.5
| Displacement | Liquid | 50.3L
| Protection Grade | IP23
| Bore*Stroke | mm | 159*159
| Insulation grade | H
| Compression ratio | 13.9:1
| Altitude | m | ≤1000
| Rated speed | r/min | 1800
Controller-Smartgen
| Rated net power(with | fan)
| Kw | 1380
| Model | 6110
| Governor type | EFC electrical
Protective fuctions:
| Start Motor | v | 48
Low oil pressure
High water temperature
| Exhause System | High/low voltage
| Exhause gas flow | L/s | 3967
High engine temperature and overspeed
| Exhause gas temp | ℃ | 531
Voltage regulator frequency regulator
| Max back pressure | kPa | 6.7
Emergecy stop
Start failure
Air Intake System
| Max intake restriction | kPa | 6.35
| Air flow | L/s | 1435
Fuel System
| 100% load(Prime power) | L/h | 269
| 75% load(Prime power) | L/h | 201
Controller Module Options
| 50% load(Prime power) | L/h | 134
| Fuel tank capacity | L
/
Lubrication System
| Total system oil capacity | L | 177
| Oil consumption | g/kwh | ≤4
| Min oil pressure | Kpa | 345-483
| (continuous operation) | Auto generator control module
| Control module with" Three Remote | Control"
| Cooling System | ATS auto load transfer screen
| Total coolant capacity | L | 300
Synchronising control modules
| Thermostat | ℃ | 82-93
Power output cabinet
| Max top tank temperature | ℃ | 104
| Standard Features | Unit
Dimensions(basic unit)
| Engine(CCEC CUMMINS) | ●
| Radiator 50℃,fans are driven by belt | ●
| 24V charger alternator | ●
Alternator:single bearing alternator IP23
| insulation class H/H | ●
| Standard auto control system | ●
| One set of air filter, fuel filter,oil filter | ●
| Main line circuit breaker/MCCB | ●
| Base fuel tank | ●
| Two 12V batteries ,rac and cable | ●
| Exhause system(Ripple flex exhaust pipe | open type
| exhaust siphon,flange,muffler) | ●
| L*W*H | mm | 4900*2060*2580
| User Manual | ●
| Weight | kg | 9600
Options
| battery charger | O
| engine heater | O
| Alternator heater | O
| PMG | ●
| Water oil seperator | O
| Daily Fuel tank | O
| Remote control swith/ATS | O
| Switch box | O
| Standard: | ●
| Options: | O
Silent Type
| L*W*H | mm | 6058*2438*2896
| Warranty | Weight
| kg | 11500
CCEC Cummins Engine
| 12 months from date of purchase | and 1000 hours.
Generator
| 12 months from date of purchase | or 1000hours
(whichever occurs first)
More information,please contact to us.
| Manufacture reserves the right to make changes in model,technical | specification,color,equipment and accessories without notice.
