URL: https://www.hensingpower.com/air-cooled-generator-5kw-6kw-7kw-8kw-10kw-silent-diesel-generator.html
Accessed: 2026-11-13

Small portable diesel generator set Fujian Xinhengxin Motor Co.,ltd.
Home
Products Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
|
Language
English
Español
More
Home
Products
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
Home &raquo; Products &raquo; Diesel Generator Set &raquo; Air Cooled Generator &raquo; Air Cooled Generator 5kw 6kw 7kw 8kw 10kw Silent Diesel Generator
9
9
9
loading
Air Cooled Generator 5kw 6kw 7kw 8kw 10kw Silent Diesel Generator
This small, portable diesel generator set features an air-cooled design, customizable 50/60Hz speed, and stable operation. Open-rack/silent models are available, and colors can be customized.
| Availability: |
|
|
|
| Inquire Add to Basket
|
|
Model: XHX7500
Brand: Hensing
Product Description
| Model | D6500 | D7000 | D7500 | D8000 | D8500 | D9000 | D9500
| Rated Frequency [Hz] | 50 60 | 50 60 | 50 60 | 50 60 | 50 60 | 50 | 50
| Rated Voltage [V] | 220,230,240,110/220,115/230,120/240,220/380,230/400,240/415
| Rated Output Power(kw) | 4.5 5.0 | 5.0 5.5 | 6.0 6.5 | 6.5 6.8 | 8.0 8.5 | 9 | 9
| Max Output Power(kw) | 5.0 5.5 | 5.5 6.0 | 6.5 7.0 | 7.0 7.3 | 8.5 8.8 | 9.5 | 9.5
| DC Output | 12V 8.3A
| Phase Number | Single Phase / Three Phase
| Excitation Mode | Self-excitation , brush
| Power Factor Φ | 1.0(0.8)
| Insulation Grade | F
| Motor Size | 190*130 | 190*140 | 190*158 | 204*140 | 204*160 | 210*160 | 245*140
| Battery | 30AH | 30AH | 36AH | 36AH | 36AH | 36AH | 36AH
| Fuel Tank Capacity [L] | 14.5 | 14.5 | 24.0 | 24.0 | 24.0 | 24.0 | 24.0
| Engine Model | 186FAE | 188FAE | 192FE | 195FE | 1100FE | 1103FE | 1103FE
| Starting System | Electric Starting
| Engine Type | 1-Cylinder ,4-Stroke, Air-cooled,Veritical
| Broke * Stroke [mm] | 86*72 | 88*75 | 92*75 | 95*75 | 100*85 | 103*88 | 103*88
| Displacement | 0.418L | 0.456L | 0.499L | 0.532 | 0.667 | 0.733 | 0.733
| Compression Ratio | 19.5 | 20
| Rated Rotation Speed [rpm] | 3000 3600 | 3000 3600 | 3000 3600 | 3000 3600 | 3000 3600 | 3000 | 3000
| Rated Power [Kw] | 5.8 6.6 | 6.6 6.9 | 7.6 8.6 | 8.0 9.2 | 9.2 9.8 | 10 | 10
| Lube [L] | 1.65 | 2.5 | 2.5 | 2.5
| Fuel Type | 0#(summer), -10#(winter), diesel oil
| Lube | SAE10W30 ( above CD grade )
| Low Oil Pressure Alarm System | with
| Optional Standard | ATS
| Remote control
| Heater/emergency stop button/pressure reducing valve cable
| Digital Smart Panel
Previous:
Next:
three phase 5kw 6kw 8kva diesel generator 5kw air cooled generator factory direct portable diesel genset diesel generator manufacturer 6kva single phase generator
FUJIAN XINHENGXTN MOTOR CO,LTD engaged in Researching and producing the different brands and different series diesel gensets and alternator which including over 8 series and 100 specifications.
MENU
Home
Products
About Us
Project
Contact Us
CATEGORIES
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Others
0086-591-83851637
Daniel@motorscn.com
Add Wechat
+8618033919616
CONTACT US
 : 0086-18033919616
 : info@motorscn.com Daniel@motoroscn.com  : 0086-593-6512383
0086-591-83851637
: Qinxiyang Industry Area, Fuan, Fujian, China.
Old web: http://www.motorscn.com
Copryright  2020 Fujian Xinhengxin Motor Co.,Ltd.
