URL: https://www.hensingpower.com/6%E2%80%938kWSoundproofDieselGeneratorSet%E2%80%93LowNoise,Portable&EasytoMaintain.html
Accessed: 2026-11-13

6-8kW Silent Diesel Generator – Quiet & Portable
Home
Products Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
|
Language
English
Español
More
Home
Products
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
Home &raquo; Products &raquo; Diesel Generator Set &raquo; Air Cooled Generator &raquo; 6–8kW Soundproof Diesel Generator Set – Low Noise, Portable & Easy to Maintain
9
9
9
loading
6–8kW Soundproof Diesel Generator Set – Low Noise, Portable & Easy to Maintain
This 6–8kW silent diesel generator series is engineered for quiet, reliable power in noise-sensitive environments. The soundproof canopy effectively reduces operational noise, making it suitable for residential areas, small shops, and office backup. Powered by a direct-injection, air-cooled diesel engine, it delivers stable single-phase or three phase or Dual voltage, 220V output with low fuel consumption and easy starting. The compact design and built-in lifting eyes allow for convenient transport and installation. With overload protection, low-oil shutdown, and a long-running fuel tank, this series offers dependable performance with minimal maintenance.
| Availability: |
|
|
|
| Inquire Add to Basket
|
|
Model: 8500SE 9500SE
Brand: Hensing
Product Description
| Model | DG8500SE | DG9500SE
| Alternator Type | Self-excited
| Frequency (Hz) | 50 | 60 | 50 | 60
| Rated output(KW) | 6 | 6.5 | 7 | 7.5
| Max.output(KW) | 6.5 | 7 | 7.5 | 8
| Rated AC voltage(V) | 110,120,220,230,127/220,120/240,220/380,230/400
| Power factor(cosφ) | 1/0.8
| DC output(V/A) | 12/8.3
| Phase | Single OR Three
| Noise level(at 7m) (dB) | 72–80
| Fuel tank capacity(L) | 15
| electrical machinery(D*L) | 190*160 | 205*148
| Engine Model | 192F | 195F
| Engine Type | Single-Cylinder,Vertical 4-Cycle,Air-cooled diesel
| Bore*stroke(mm) | 92*75 | 95*75
| Displacement capacity(CC) | 498 | 532
| Engine Speed (rpm) | 3000 | 3600 | 3600 | 3000
| Starting System | Electric start
| Lubrication Oil Volume (L) | 1.65
| Combustion system | Direct injection
| Lubrication System | Forced lubrication via trochoids pump
| Cooling System | Forced–Air cooling
| Structure Type | Silent
| PACKING Dimension(LWH)(mm) | 930*540*780
| Gross weight(KG) | 156KG | 160KG
Quiet Operation – The fully enclosed soundproof canopy minimizes noise, allowing the generator to run without disturbing surrounding environments.
Fuel-Efficient Engine – Direct-injection diesel technology ensures lower fuel consumption and reduced emissions.
Compact & Portable – Lightweight design with built-in lifting eyes enables easy transport and on-site positioning.
User-Friendly Controls – Simple control panel with indicator lights and easy-access start/stop functions.
Built-In Safety Protections – Equipped with overload protection and low-oil automatic shutdown to prevent engine damage.
Previous:
Next:
silent diesel generator 6kW soundproof generator set 8kW low noise diesel generator dual voltage portable silent generator for home quiet diesel generator 220V single phase
FUJIAN XINHENGXTN MOTOR CO,LTD engaged in Researching and producing the different brands and different series diesel gensets and alternator which including over 8 series and 100 specifications.
MENU
Home
Products
About Us
Project
Contact Us
CATEGORIES
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Others
0086-591-83851637
Daniel@motorscn.com
Add Wechat
+8618033919616
CONTACT US
 : 0086-18033919616
 : info@motorscn.com Daniel@motoroscn.com  : 0086-593-6512383
0086-591-83851637
: Qinxiyang Industry Area, Fuan, Fujian, China.
Old web: http://www.motorscn.com
Copryright  2020 Fujian Xinhengxin Motor Co.,Ltd.
