URL: https://www.hensingpower.com/cummins-genset-50HZ.html
Accessed: 2026-11-03

50HZ Cummins Series Diesel Generator Set - Buy Generatgor, Diesel Generator, Diesel Generator Set Product on Fujian Xinhengxin Motor Co.,ltd.
Home
Products Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
|
Language
English
Español
More
Home
Products
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
Home &raquo; Products &raquo; Diesel Generator Set &raquo; Cummins Series &raquo; 50HZ Cummins Series Diesel Generator Set
9
9
9
loading
50HZ Cummins Series Diesel Generator Set
| Color: | Customization
| Size: | Customization
| Logo: | Customization
| Availability: |
|
|
|
| Inquire Add to Basket
|
|
Model: XHX-Cummins
Brand: Hensing Brand or Customization
Code: 商品编码
Product Description
50HZ Cummins Series Diesel Generator Set
Power coverage from 27.5kva-1457kva
Engine:Cummins Brand
Speed:1500/1800rpm
Allternator: Stamford / Leroysomer / Marathon /Mecc Alt/Brushless Stamford Type
IP &Insulation Class: IP22-23 &F/H
Frequency: 50/60HZ
Controller: Deepsea / Smartgen 1 Datakom / ComAp/ XHX Own brand
Silent Gen-set Sound Level: 75-83db (at 7m distance)
Supper Silent Gen-set Sound Level: 63- 75db(at 7m distance)
Ultra Silent Gen-set Sound Level:60-63 db(at 7m distance)
//间隔色设置
| 50HZ Cummins Series Diesel Generator Set
| Generator Set Performance | Generator Set Performance | Dimension
| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight
| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)
| MODEL | KW | L/H | NO. | mm /kg | mm/ kg
| XHX-C22 | 22/27.5 | 24/30 | 50 | 4B3.9-G1 | 24 | 6.3 | 4 | 1750x850x1260/620 | 2250x1000x1300/900
| XHX-C22 | 22/27.5 | 24/30 | 50 | 4B3.9-G2 | 24 | 6.3 | 4 | 1750x850x1260/630 | 2250x1000x1300/900
| XHX-C32 | 32/40 | 35/44 | 50 | 4BT3.9-G1 | 36 | 8.7 | 4 | 1750x850x1260/650 | 2250x1000x1300/950
| XHX-C40 | 32/40 | 35/44 | 50 | 4BT3.9-G2 | 36 | 8.7 | 4 | 1750x850x1260/660 | 2250x1000x1300/960
| XHX-C45 | 45/56 | 50/62 | 50 | 4BTA3.9-G2 | 58 | 13.8 | 4 | 1800x850x1260/800 | 2400x1000x1300/1100
| XHX-C52 | 52/65 | 56/70 | 50 | 4BTA3.9-G2 | 58 | 13.8 | 4 | 1800x850x1260/840 | 2400x1000x1300/1120
| XHX-C64 | 64/80 | 72/90 | 50 | 4BTA3.9-G11 | 70 | 13.8 | 4 | 1850x850x1260/1000 | 2500x1060x1350/1150
| XHX-C75 | 75/94 | 82/103 | 50 | 6BT5.9-G1 | 86 | 16 | 6 | 2200x850x1300/1080 | 2800x1100x1570/1430
| XHX-C75 | 75/94 | 82/103 | 50 | 6BT5.9-G2 | 96 | 16 | 6 | 2200x850x1300/1100 | 2800x1100x1570/1440
| XHX-C84 | 84/105 | 92/115 | 50 | 6BT5.9-G2 | 96 | 17.9 | 6 | 2200x850x1300/1110 | 2800x1100x1570/1420
| XHX-C90 | 90/110 | 100/125 | 50 | 6BTA5.9-G2 | 106 | 19.4 | 6 | 2300x850x1300/1200 | 2800x1100x1570/1550
| XHX-C100 | 100/125 | 110/137.5 | 50 | 6BTAA5.9-G2 | 120 | 21.6 | 6 | 2300x850x1300/1300 | 2800x1100x1570/1620
| XHX-C120 | 120/150 | 132/165 | 50 | 6BTAA5.9-G12 | 140 | 25.9 | 6 | 2300x850x1300/1320 | 2800x1100x1570/1650
| XHX-C145 | 145/180 | 160/200 | 50 | 6CTA8.3-G1 | 163 | 31.3 | 6 | 2400x850x1480/1480 | 3000x1100x1780/1980
| XHX-C145 | 145/180 | 160/200 | 50 | 6CTA8.3-G2 | 163 | 31.3 | 6 | 2400x850x1650/1650 | 3100x1300x1830/2000
| XHX-C160 | 160/200 | 172/215 | 50 | 6CTAA8.3-G2 | 183 | 34.5 | 6 | 2400x850x1650/1780 | 3100x1300x1830/2250
| XHX-C200 | 200/250 | 220/275 | 50 | 6LTAA8.9-G2 | 220 | 43.2 | 6 | 2600x980x1650/1800 | 3200x1300x1830/2280
| XHX-C210 | 210/260 | 230/290 | 50 | 6LTAA8.9-G3 | 230 | 45.6 | 6 | 2600x980x1650/1810 | 3200x1300x1830/2300
| XHX-C310 | 310/388 | 340/425 | 50 | 6ZTAA13-G3 | 340 | 66.9 | 6 | 3000x1150x1780/3800 | 3800x1550x2100/5260
| XHX-C350 | 350/438 | 380/475 | 50 | 6ZTAA13-G2 | 390 | 75.6 | 6 | 3350x1150x1780/4200 | 4200x1550x2100/5670
| XHX-C350 | 350/438 | 380/475 | 50 | 6ZTAA13-G4 | 400 | 75.6 | 6 | 3350x1150x1780/4230 | 4200x1550x2100/5700
| XHX-C350 | 350/438 | 375/468 | 50 | QZS13-G2 | 400 | 75.6 | 6 | 3350x1150x1780/4230 | 4200x1550x2100/5700
| XHX-C380 | 380/475 | 400/500 | 50 | QSZ13-G3 | 450 | 82 | 6 | 3400x1150x1780/4250 | 4200x1550x2100/5720
| XHX-C360 | 360/450 | 400/500 | 50 | QSZ13-G5 | 411 | 77.7 | 6 | 3400x1150x1780/4270 | 4200x1550x2100/5750
| XHX-C200 | 200/250 | 220/275 | 50 | MTA11-G2A | 234 | 36 | 6 | 2950x1160x1900/2430 | 3700x1450x2000/3100
| XHX-C200 | 200/250 | 220/275 | 50 | MTA11-G2 | 224 | 36 | 6 | 2950x1160x1900/2430 | 3700x1450x2000/3100
| XHX-C200 | 200/250 | 220/275 | 50 | NT855-GA | 231 | 36 | 6 | 2950x1160x1900/2430 | 3700x1450x2000/3100
| XHX-C200 | 200/250 | 220/275 | 50 | NTA855-G1 | 240 | 36 | 6 | 2950x1160x1900/2430 | 3700x1450x2000/3100
| XHX-C250 | 250/313 | 280/350 | 50 | MTAA11-G3 | 282 | 57 | 6 | 3100x1160x1780/3065 | 3800x1450x2000/3800
| XHX-C220 | 220/275 | 250/312.5 | 50 | NTA855-G1A | 264 | 40 | 6 | 3100x1160x1780/3065 | 3800x1450x2000/3800
| XHX-C250 | 250/313 | 280/350 | 50 | NTA855-G1B | 284 | 67.4 | 6 | 3100x1160x1780/3065 | 3800x1450x2000/3800
| XHX-C280 | 280/350 | 310/387.5 | 50 | NTA855-G2A | 312 | 66.7 | 6 | 3100x1160x1780/3065 | 3800x1450x2000/3800
| XHX-C300 | 300/375 | 330/412.5 | 50 | NTAA855-G7 | 343 | 78 | 6 | 3100x1160x1780/3065 | 3800x1450x2000/3800
| XHX-C320 | 320/400 | 350/440 | 50 | NTAA855-G7A | 360 | 90.9 | 6 | 3100x1160x1780/3065 | 4000x1450x2000/3900
| XHX-C360 | 360/450 | 400/500 | 50 | KTA19-G3 | 403 | 92.4 | 6 | 3400x1400x2150/3700 | 4300x1700x2200/4800
| XHX-C400 | 400/500 | 440/550 | 50 | KTA19-G3A | 448 | 101.9 | 6 | 3400x1400x2150/4100 | 4300x1700x2200/5250
| XHX-C400 | 400/500 | 440/550 | 50 | KTA19-G4 | 448 | 101.9 | 6 | 3400x1400x2150/4100 | 4300x1700x2200/5250
| XHX-C420 | 420/525 | 505/631 | 50 | KTAA19-G5 | 470 | 106.9 | 6 | 3500x1550x2300/4500 | 4900x1800x2500/5540
| XHX-C470 | 470/587 | 520/650 | 50 | KTA19-G8 | 520 | 119.3 | 6 | 3500x1550x2300/4580 | 4900x1800x2500/5650
| XHX-C500 | 500/625 | 550/687 | 50 | KTAA19-G6A | 558 | 140.2 | 6 | 3500x1550x2300/4580 | 4900x1800x2500/5650
| XHX-C580 | 580/725 | 640/800 | 50 | KT38-GA | 647 | 150.9 | 12 | 4300X1800X2450/7500 | 5700x2220x2500/9500
| XHX-C600 | 600/750 | 660/825 | 50 | KTA38-G2 | 664 | 156.2 | 12 | 4550x2100x2450/7500 | 5700x2220x2500/9500
| XHX-C640 | 640/800 | 700/875 | 50 | KTA38-G2B | 711 | 158.8 | 12 | 4550x2100x2450/7500 | 5700x2220x2500/9600
| XHX-C720 | 720/910 | 800/1000 | 50 | KTA38-G2A | 813 | 179.5 | 12 | 4550x2100x2450/7500 | 5700x2220x2500/9600
| XHX-C800 | 800/1000 | 880/1100 | 50 | KTA38-G5 | 880 | 200 | 12 | 4500x1800x2500/7600 | 6058x2438x2591/10000
| XHX-C900 | 900/1125 | 1000/1250 | 50 | KTA38-G9 | 980 | 220 | 12 | 4700x2000x2500/7800 | 6058x2438x2591/10500
| XHX-C1000 | 1000/1250 | 1100/1375 | 50 | KTA50-G3 | 1097 | 244.3 | 16 | 5100x2050x2450/10120 | 12192x2438x2896/14120
| XHX-C1100 | 1100/1375 | 1320/1650 | 50 | KTA50-G8 | 1200 | 268 | 16 | 5100x2050x2450/10600 | 12192x2438x2896/14600
| XHX-C1180 | 1180/1475 | 1320/1650 | 50 | KTA50-GS8 | 1287 | 287 | 16 | 5100x2050x2450/10600 | 12192x2438x2896/14600
Previous:
Next:
Generatgor Diesel Generator Set Genset Diesel Generator Diesel Genset 50hz Cummins OEM Diesel Generator 50hz Cummins generator 50hz Generator 50hz Diesel Generator 50hz Diesel Generator Set
FUJIAN XINHENGXTN MOTOR CO,LTD engaged in Researching and producing the different brands and different series diesel gensets and alternator which including over 8 series and 100 specifications.
MENU
Home
Products
About Us
Project
Contact Us
CATEGORIES
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Others
0086-591-83851637
Daniel@motorscn.com
Add Wechat
+8618033919616
CONTACT US
 : 0086-18033919616
 : info@motorscn.com Daniel@motoroscn.com  : 0086-593-6512383
0086-591-83851637
: Qinxiyang Industry Area, Fuan, Fujian, China.
Old web: http://www.motorscn.com
Copryright  2020 Fujian Xinhengxin Motor Co.,Ltd.
