URL: https://www.hensingpower.com/perkins-series-genset.html
Accessed: 2026-11-03

Perkins Series Diesel Generator Set - Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.
Home
Products Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
|
Language
English
Español
More
Home
Products
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
Home &raquo; Products &raquo; Diesel Generator Set &raquo; Perkins Series &raquo; Perkins Series Diesel Generator Set
9
loading
Perkins Series Diesel Generator Set
Perkins Series Diesel Generator
| Color: | Customization
| Logo: | Customization
| Availability: |
|
|
|
| Inquire Add to Basket
|
|
Model: XHX-Perkins
Brand: Hensing Brand or Customization
Product Description
Perkins Series Diesel Generator Set
Power coverage from 10kva-2250kva
Engine:Perkins Brand
Speed:1500/1800rpm
Allternator: Stamford / Leroysomer / Marathon /Mecc Alt/Brushless Stamford Type
IP &Insulation Class: IP22-23 &F/H
Frequency: 50/60HZ
Controller: Deepsea / Smartgen 1 Datakom / ComAp/ XHX Own brand
Silent Gen-set Sound Level: 75-83db (at 7m distance)
Supper Silent Gen-set Sound Level: 63- 75db(at 7m distance)
Ultra Silent Gen-set Sound Level:60-63 db(at 7m distance)
| Perkins Series Diesel Generator Set
| Generator Set Performance | Generator Set Performance | Dimension
| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight
| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)
| MODEL | KW | L/H | NO. | mm /kg | mm/ kg
| XHX-P8 | 8/10 | 8.8/11 | 50 | 403A-11G1 | 8 | 2.6 | 3 | 1200x750x950/396 | 1850x850x1100/620
| XHX-P8 | 8/10 | 8.8/11 | 50 | 403D-11G | 8.4 | 3 | 3 | 1200x750x950/396 | 1850x850x1100/620
| XHX-P10 | 10/12.5 | 11/13.8 | 50 | 403A-15G1 | 12 | 3.7 | 3 | 1350x750x1050/469 | 1850x850x1100/680
| XHX-P12 | 12/15 | 13.2/16.5 | 50 | 403A-15G2 | 14 | 4.1 | 3 | 1350x750x1050/469 | 1850x850x1100/680
| XHX-P12 | 12/15 | 13.2/16.5 | 50 | 403D-15G | 12 | 6.8 | 3 | 1350x750x10501469 | 1850x850x1100/680
| XHX-P16 | 16/20 | 17.6/22 | 50 | 404A-22G1 | 18 | 5.4 | 4 | 1350x750x1050/540 | 1950x850x1100/740
| XHX-P16 | 16/20 | 17.6/22 | 50 | 404D-22G | 18 | 5.3 | 4 | 1350x750x1050/540 | 1950x850x1100/740
| XHX-P24 | 24/30 | 26.4/33 | 50 | 1103A-33G | 28 | 7.1 | 3 | 1500x850x1200/790 | 2100x900x1300/990
| XHX-P36 | 36/45 | 39.6/49.5 | 50 | 1103A-33TG1 | 42 | 10.7 | 3 | 1650x850x1200/890 | 2100x900x1300/1100
| XHX-P50 | 50/62.5 | 55/68.8 | 50 | 1103A-33TG2 | 55 | 13.9 | 3 | 1750x850x1200/950 | 2200x900x1300/1200
| XHX-P52 | 52/65 | 57/71 | 50 | 1104A-44TG1 | 58 | 17.7 | 4 | 1850x850x1200/970 | 2500x1000x1300/1300
| XHX-P64 | 64/80 | 70.6/88 | 50 | 1104A-44TG2 | 72 | 18.7 | 4 | 1900x850x1200/990 | 2600x1000x1300/1370
| XHX-P64 | 64/80 | 70.6/88 | 50 | 1104C-44TAG1 | 72 | 18.6 | 4 | 1900x850x1200/990 | 2600x1000x1300/1370
| XHX-P80 | 80/100 | 88/110 | 50 | 1104C-44TAG2 | 90 | 22.6 | 4 | 1900x850x1200/1030 | 2600x1000x1300/1410
| XHX-P110 | 110/137.5 | 121/151 | 50 | 1106D-E70TAG2 | 125 | 35 | 6 | 2200x850x1300/1250 | 2800x1100x1550/1670
| XHX-P120 | 120/150 | 132/165 | 50 | 1106A-70TG1 | 119 | 30.2 | 6 | 2200x850x1300/1250 | 3000x1100x1830/1670
| XHX-P120 | 120/150 | 132/165 | 50 | 1106A-70TAG2 | 131 | 33.4 | 6 | 2200x850x1300/1250 | 3000x1100x1830/1730
| XHX-P120 | 120/150 | 132/165 | 50 | 1106D-E70TAG3 | 131 | 37.5 | 6 | 2200x850x1300/1250 | 3000x1100x1700/1780
| XHX-P150 | 150/187.5 | 165/206 | 50 | 1106D-E70TAG4 | 160 | 43.4 | 6 | 2500x850x1400/1515 | 3500x1200x2030/2000
| XHX-P200 | 160/200 | 176/220 | 50 | 1106A-70TAG4 | 174 | 45.8 | 6 | 2500x850x1500/1515 | 3500x1200x2030/2090
| XHX-P160 | 160/200 | 176/220 | 50 | 1506A-E88TAG1 | 184 | 40.2 | 6 | 2600x950x1600/2170 | 3500x1200x2030/2870
| XHX-P200 | 200/250 | 220/275 | 50 | 1506A-E88TAG2 | 205 | 48.6 | 6 | 2700x950x1600/2170 | 3800x1450x2000/3070
| XHX-P200 | 200/250 | 220/275 | 50 | 1506A-E88TAG3 | 228 | 56 | 6 | 2700x950x1600/2170 | 3800x1450x2000/3070
| XHX-P220 | 220/275 | 242/303 | 50 | 1506A-E88TAG4 | 250 | 60.2 | 6 | 2750x950x1600/2350 | 3800x1450x2000/3330
| XHX-P250 | 250/313 | 275/344 | 50 | 1506A-E88TAG5 | 273 | 65 | 6 | 2750x950x1600/2350 | 3800x1450x2000/3330
| XHX-P280 | 280/350 | 308/385 | 50 | 2206C-E13TAG2 | 305 | 75 | 6 | 3280x1120x1950/3160 | 4300x1700x2200/4460
| XHX-P320 | 320/400 | 352/440 | 50 | 2206C-E13TAG3 | 349 | 85 | 6 | 3280x1120x1950/3300 | 4300x1700x2200/4600
| XHX-P380 | 380/475 | 418/523 | 50 | 2506C-E15TAG1 | 396 | 99 | 6 | 3310x1120x1950/3800 | 4300x1700x2200/5100
| XHX-P400 | 400/500 | 440/550 | 50 | 2506C-E15TAG2 | 435 | 106 | 6 | 3310x1120x1950/3940 | 4300x1700x2200/5240
| XHX-P480 | 480/600 | 528/660 | 50 | 2806C-E18TAG1A | 514 | 129 | 6 | 4100x15002100/4706 | 6058x2438x2896/7200
| XHX-P520 | 520/650 | 572/715 | 50 | 2806A-E18TAG2 | 565 | 132 | 6 | 4100x1500x2100/4706 | 6058x2438x2896/7200
| XHX-P580 | 580/725 | 638/798 | 50 | 4006-23TAG2A | 628 | 157 | 6 | 4450x1750x2350/6059 | 6058x2438x2896/8560
| XHX-P640 | 640/800 | 704/880 | 50 | 4006-23TAG3A | 675 | 172 | 6 | 4450x1750x2350/6059 | 6058x2438x2896/8560
| XHX-P720 | 720/900 | 792/990 | 50 | 4008TAG1A | 767 | 203 | 8 | 4850x1870x2350/7611 | 6058x2438x2896/10100
| XHX-P800 | 800/1000 | 880/1100 | 50 | 4008TAG2A | 861 | 204 | 8 | 4850x1870x2350/7611 | 6058x2438x2896/10100
| XHX-P900 | 900/1125 | 990/1238 | 50 | 4008-30TAG3 | 997 | 244 | 8 | 4850x2000x2350/7611 | 6058x2438x2896/10100
| XHX-P1000 | 1000/1250 | 1100/1375 | 50 | 4012-46TWG2A | 1055 | 259 | 12 | 4900x2070x2550/9154 | 12192x2438x2896/13100
| XHX-P1100 | 1100/1375 | 1210/1513 | 50 | 4012-46TWG3A | 1149 | 283 | 12 | 5180x2070x2550/10188 | 12192x2438x2896/14200
| XHX-P1200 | 1200/1500 | 1320/1650 | 50 | 4012-46TAG2A | 1267 | 305 | 12 | 5180x2070x2550/10188 | 12192x2438x2896/14200
| XHX-P1350 | 1350/1688 | 1485/1856 | 50 | 4012-46TAG3A | 1440 | 354 | 12 | 5180x2070x2550/10188 | 12192x2438x2896/14200
| XHX-P1480 | 1480/1850 | 1628/2035 | 50 | 4016TAG1A | 1537 | 389 | 16 | 5725x2300x2600/13400 | 12192x2438x2896/17400
| XHX-P1600 | 1600/2000 | 1760/2200 | 50 | 4016TAG2A | 1715 | 447 | 16 | 5725x2300x2600/13400 | 12192x2438x2896/17400
| XHX-P1480 | 1480/1850 | 1628/2035 | 50 | 4016-61TRG1 | 1558 | 384 | 16 | 6800x2300x2600/15500 | 12192x2438x2896/19500
| XHX-P1600 | 1600/2000 | 1760/2200 | 50 | 4016-61TRG2 | 1684 | 422 | 16 | 6800x2300x2600/15500 | 12192x2438x2896/19500
| XHX-P2000 | 1800/2250 | 1980/2475 | 50 | 4016-61TRG3 | 1875 | 470 | 16 | 6800x2300x2600/15500 | 12192x2438x2896/19500
Previous:
Next:
Generator Genset Diesel Generator Generating Set Perkins Perkins Series Diesel Generator Diesel Generator Set PerkinsGenerator Perkins Diesel Generator Generator Set
FUJIAN XINHENGXTN MOTOR CO,LTD engaged in Researching and producing the different brands and different series diesel gensets and alternator which including over 8 series and 100 specifications.
MENU
Home
Products
About Us
Project
Contact Us
CATEGORIES
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Others
0086-591-83851637
Daniel@motorscn.com
Add Wechat
+8618033919616
CONTACT US
 : 0086-18033919616
 : info@motorscn.com Daniel@motoroscn.com  : 0086-593-6512383
0086-591-83851637
: Qinxiyang Industry Area, Fuan, Fujian, China.
Old web: http://www.motorscn.com
Copryright  2020 Fujian Xinhengxin Motor Co.,Ltd.
