URL: https://www.hensingpower.com/Hensing-Brand-Brushless-Alternator-pd49181215.html
Accessed: 2026-11-13

Brushless Alternator - Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.
Home
Products Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
|
Language
English
Español
More
Home
Products
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
Home &raquo; Products &raquo; Generator Alternator &raquo; brushless alternator &raquo; Hensing Brand Brushless Alternator
9
loading
Hensing Brand Brushless Alternator
| Availability: |
|
|
|
| Inquire Add to Basket
|
|
Brand: Hensing Brand
Product Description
Hensing Brand Brushless Alternator
| MODEL | Rate Power （KW） | Rate Capacity （KW） | Fre. (Hz) | Voltage (V)
| XHX-6.5 | 6.5 | 7.8 | 50/60 | 400V
| XHX-7.5 | 7.5 | 9.4 | 50/60 | 400V
| XHX-10 | 10 | 12.5 | 50/60 | 400V
| XHX-12 | 12 | 15.0 | 50/60 | 400V
| XHX-13 | 13 | 16.3 | 50/60 | 400V
| XHX-15 | 15 | 18.8 | 50/60 | 400V
| XHX-16 | 16 | 20.0 | 50/60 | 400V
| XHX-18 | 18 | 22.5 | 50/60 | 400V
| XHX-20 | 20 | 25.0 | 50/60 | 400V
| XHX-22 | 22 | 27.5 | 50/60 | 400V
| XHX-24 | 24 | 30.0 | 50/60 | 400V
| XHX-25 | 25 | 31.3 | 50/60 | 400V
| XHX-30 | 30 | 37.5 | 50/60 | 400V
| XHX-34 | 34 | 42.5 | 50/60 | 400V
| XHX-40 | 40 | 50.0 | 50/60 | 400V
| XHX-48 | 48 | 60.0 | 50/60 | 400V
| XHX-58 | 58 | 72.5 | 50/60 | 400V
| XHX-68 | 68 | 85.0 | 50/60 | 400V
| XHX-80 | 80 | 100 | 50/60 | 400V
| XHX-91.2 | 91.2 | 114 | 50/60 | 400V
| XHX-100 | 100 | 125 | 50/60 | 400V
| XHX-112 | 112 | 140 | 50/60 | 400V
| XHX-128 | 128 | 160 | 50/60 | 400V
| XHX-144 | 144 | 180 | 50/60 | 400V
| XHX-150 | 150 | 187.5 | 50/60 | 400V
| XHX-160 | 160 | 200 | 50/60 | 400V
| XHX-180 | 180 | 225 | 50/60 | 400V
| XHX-200 | 200 | 250 | 50/60 | 400V
| XHX-240 | 240 | 300 | 50/60 | 400V
| XHX-260 | 260 | 325 | 50/60 | 400V
| XHX-280 | 280 | 350 | 50/60 | 400V
| XHX-304 | 304 | 380 | 50/60 | 400V
| XHX-320 | 320 | 400 | 50/60 | 400V
| XHX-400 | 400 | 500 | 50/60 | 400V
| XHX-450 | 450 | 563 | 50/60 | 400V
| XHX-500 | 500 | 625 | 50/60 | 400V
| XHX-550 | 550 | 687.5 | 50/60 | 400V
| XHX-600 | 600 | 700 | 50/60 | 400V
| XHX-640 | 640 | 800 | 50/60 | 400V
| XHX-728 | 728 | 910 | 50/60 | 400V
| XHX-800 | 800 | 1000 | 50/60 | 400V
| XHX-1000 | 1000 | 1250 | 50/60 | 400V
Previous:
Next:
Generator Alternator Brushless Alternator
FUJIAN XINHENGXTN MOTOR CO,LTD engaged in Researching and producing the different brands and different series diesel gensets and alternator which including over 8 series and 100 specifications.
MENU
Home
Products
About Us
Project
Contact Us
CATEGORIES
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Others
0086-591-83851637
Daniel@motorscn.com
Add Wechat
+8618033919616
CONTACT US
 : 0086-18033919616
 : info@motorscn.com Daniel@motoroscn.com  : 0086-593-6512383
0086-591-83851637
: Qinxiyang Industry Area, Fuan, Fujian, China.
Old web: http://www.motorscn.com
Copryright  2020 Fujian Xinhengxin Motor Co.,Ltd.
