URL: https://www.hensingpower.com/Ricardo-series-genset.html
Accessed: 2026-11-13

Ricardo Series Diesel Generator - Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.
Home
Products Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
|
Language
English
Español
More
Home
Products
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
Home &raquo; Products &raquo; Diesel Generator Set &raquo; Ricardo Series &raquo; Ricardo Series Genset
9
loading
Ricardo Series Genset
| Color: | Customization
| Logo: | Customization
| Availability: |
|
|
|
| Inquire Add to Basket
|
|
Model: XHX-Ricardo
Brand: Hensing Brand or Customization
Product Description
Ricardo Series Diesel Generator Set
Power coverage from 10kva-344kva
Engine:Ricardo Series Engine
Speed:1500/1800rpm
Allternator: Stamford / Leroysomer / Marathon /Mecc Alt/Brushless Stamford Type
IP &Insulation Class: IP22-23 &F/H
Frequency: 50/60HZ
Controller: Deepsea / Smartgen 1 Datakom / ComAp/ XHX Own brand
| RICARDO
| Generator Set Performance | Generator Set Performance | Dimension
| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight
| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)
| MODEL | KW | L/H | NO. | mm /kg | mm/ kg
| XHX-R8 | 8/10 | 8.8/11 | 50 | Y480BD | 14 | 1.9 | 4 | 1450x640x950/630 | 1900x850x1150/650
| XHX-R10 | 10/13 | 11/14 | 50 | Y480BD | 14 | 2.4 | 4 | 1450x640x950/630 | 1900x850x1150/650
| XHX-R12 | 12/15 | 13.2/16.5 | 50 | Y480BD | 14 | 2.9 | 4 | 1450x640x950/650 | 1900x850x1150/700
| XHX-R15 | 15/18 | 16.5/20 | 50 | Y485BD | 17 | 3.7 | 4 | 1450x640x950/700 | 1900x850x1150/750
| XHX-R18 | 18/23 | 20/25 | 50 | Y485BZD | 22 | 4.4 | 4 | 1500x640x950/750 | 1900x850x1150/780
| XHX-R18 | 18/23 | 20/25 | 50 | 495D | 26.5 | 4.4 | 4 | 1600x700x1200/800 | 2100x900x1300/850
| XHX-R20 | 20/25 | 22/27.5 | 50 | K4100D | 30.1 | 5.1 | 4 | 1600x700x1200/810 | 2100x900x1300/950
| XHX-R25 | 25/30 | 27.5/33 | 50 | N4100D | 30 | 6.4 | 4 | 1600x700x1200/810 | 2100x900x1300/980
| XHX-R30 | 30/37.5 | 33/41 | 50 | N4105D | 38 | 7.7 | 4 | 1800x700x1200/830 | 2200x900x1300/1000
| XHX-R40 | 40/50 | 44/55 | 50 | N4105D | 46 | 10.3 | 4 | 1800x700x1200/850 | 2300x900x1300/1100
| XHX-R50 | 50/63 | 55/69 | 50 | N4105ZD | 56 | 12.4 | 4 | 1800x700x1200/880 | 2300x900x1300/1100
| XHX-R68 | 68/85 | 75/93 | 50 | R4105BZLD | 60 | 15.7 | 4 | 1800x700x1200/890 | 2550x1050x1350/1150
| XHX-R80 | 80/100 | 88/110 | 50 | R6105ZDS | 84 | 18.4 | 6 | 2300x900x1300/1100 | 2800x1100x1550/1610
| XHX-R100 | 100/125 | 110/137 | 50 | R6105AZLDS | 121 | 23.1 | 6 | 2300x900x1300/1150 | 2800x1100x1550/1610
| XHX-R120 | 120/150 | 132/165 | 50 | R6105BZLDS | 132 | 27.7 | 6 | 2300x900x1300/1200 | 2920x1100x1550/1710
| XHX-R140 | 140/175 | 154/193 | 50 | R6110ZLDS | 170 | 32.3 | 6 | 2350x900x1350/1250 | 3100x1200x1700/1850
| XHX-R160 | 160/200 | 176/220 | 50 | 6126-68DE | 187 | 34.4 | 6 | 2400x1000x1400/1350 | 3700x1250x2000/2750
| XHX-R180 | 180/225 | 198/248 | 50 | 6126-42DE | 231 | 38.7 | 6 | 2500x1000x1400/1400 | 3700x1250x2000/2790
| XHX-R200 | 200/250 | 220/275 | 50 | 6126A-260DE | 250 | 42 | 6 | 2600x1050x1450/1500 | 3800x1450x2000/3100
| XHX-R240 | 240/300 | 264/330 | 50 | 6127A-275DE | 275 | 50 | 6 | 2800x1150x1500/1600 | 3800x1450x2000/3150
| XHX-R275 | 275/344 | 303/379 | 50 | WT12D-308E | 308 | 59.1 | 6 | 2800x1150x1500/1700 | 4000x1450x2200/3550
Previous:
Next:
Power Generator Ricardo Series Genset Diesel Generator Set Diesel Generator Generating Set Soundproof Generator Genset Power Standby power Ricardo
FUJIAN XINHENGXTN MOTOR CO,LTD engaged in Researching and producing the different brands and different series diesel gensets and alternator which including over 8 series and 100 specifications.
MENU
Home
Products
About Us
Project
Contact Us
CATEGORIES
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Others
0086-591-83851637
Daniel@motorscn.com
Add Wechat
+8618033919616
CONTACT US
 : 0086-18033919616
 : info@motorscn.com Daniel@motoroscn.com  : 0086-593-6512383
0086-591-83851637
: Qinxiyang Industry Area, Fuan, Fujian, China.
Old web: http://www.motorscn.com
Copryright  2020 Fujian Xinhengxin Motor Co.,Ltd.
