URL: https://www.hensingpower.com/Hengsing-Brand-Brush-Alternator-ST-series-pd47403264.html
Accessed: 2026-11-13

Brush Alternator ST - Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.
Home
Products Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
|
Language
English
Español
More
Home
Products
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
Home &raquo; Products &raquo; Generator Alternator &raquo; Brush alternator &raquo; Hengsing Brand Brush Alternator-ST series
9
loading
Hengsing Brand Brush Alternator-ST series
| Availability: |
|
|
|
| Inquire Add to Basket
|
|
Model: XHX-ST
Brand: Hensing Brand or Customization
Product Description
Hengsing Brand Brush Alternator-ST series
Detailed Product Description
1.ST Generator Single phase A.C. Synchronous alternators
2.Competitive Price
3.Certificate: ISO/CE/CCC
4.Excellent quality ST Generators Single phase A.C. Synchronous alternators/generators
ST series alternators/generators are mainly designed to serve as power generating unit of small capacity which supply electricity for lighting purpose in ships as well as for household electric devices used in towns or villages. The construction of the alternators/generators is of drip-proof, salient pole rotating field self-excitation and constant voltage type. The alternators/generators inside is used with high quality electric magnetic and electrical materials. Stator insulation is of Class E(or B).rotor insulation is of Class B. These alternators/generators are excellent in appearance. they are consolidate in construction and easy to maintain. Dimensions are adopted IEC standard, they are suitable for Australia, Europe, America and other countries if the end covers are model B.The alternators/generators are of harmonic wave self-excitation constant voltage system, both of them have excellent dynamic performance, convenient and reliable in operation.The voltage of the alternators/generators is 230V or 115V (if necessary it can be 240V or 120V). the frequency is 50HZ or 60HZ its operation mode is of continuous duty. The alternators/generators can be coupled with a prime mover directly or through a Vbelt. With 5% change of speed the prime mover under load variation of 0→100% at a voltage of 230V or 115V 50HZ or 60HZ to get a satisfactory constant-Voltage performance.
| Model | Output | Current(A) | Voltage(V) | Rated P.F | No.of poles | Speed(r.p.m) | Volt.regulation
| (kW) | Series | Parallel | Series | Parallel | (CosΦ) | 50HZ | 60HZ | (%)
| ST-2 | 2 | 8.7 | 17.4 | 230 | 115 | 1.0 | 4 | 1500 | 1800 | ±5
| ST-3 | 3 | 13 | 26 | 4 | 1500 | 1800
| ST-5 | 5 | 21.7 | 43.5 | 4 | 1500 | 1800
| ST-7.5 | 7.5 | 32.6 | 65.2 | 4 | 1500 | 1800
| ST-10 | 10 | 43.5 | 87 | 4 | 1500 | 1800
| ST-12 | 12 | 52.2 | 104.4 | 4 | 1500 | 1800
| ST-15 | 15 | 65.2 | 130.4 | 4 | 1500 | 1800
| ST-20 | 20 | 87 | 174 | 4 | 1500 | 1800
Previous:
Next:
Alternator Generator Ac current generator Brush Alternator ST STC
FUJIAN XINHENGXTN MOTOR CO,LTD engaged in Researching and producing the different brands and different series diesel gensets and alternator which including over 8 series and 100 specifications.
MENU
Home
Products
About Us
Project
Contact Us
CATEGORIES
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Others
0086-591-83851637
Daniel@motorscn.com
Add Wechat
+8618033919616
CONTACT US
 : 0086-18033919616
 : info@motorscn.com Daniel@motoroscn.com  : 0086-593-6512383
0086-591-83851637
: Qinxiyang Industry Area, Fuan, Fujian, China.
Old web: http://www.motorscn.com
Copryright  2020 Fujian Xinhengxin Motor Co.,Ltd.
