URL: https://www.hensingpower.com/Isuzu-series-genset.html
Accessed: 2026-11-13

Isuzu Series Diesel Generator - Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.
Home
Products Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
|
Language
English
Español
More
Home
Products
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
Home &raquo; Products &raquo; Diesel Generator Set &raquo; Isuzu Series &raquo; Isuzu Series Genset
9
loading
Isuzu Series Genset
| Color: | Customization
| Logo: | Customization
| Availability: |
|
|
|
| Inquire Add to Basket
|
|
Model: XHX-Isuzu
Brand: Hensing Brand or Customization
Product Description
Isuzu Series Diesel Generator Set
Power coverage from 25kva-63kva
Engine:Isuzu Brand
Speed:1500/1800rpm
Allternator: Stamford / Leroysomer / Marathon /Mecc Alt/Brushless Stamford Type
IP &Insulation Class: IP22-23 &F/H
Frequency: 50/60HZ
Controller: Deepsea / Smartgen 1 Datakom / ComAp/ XHX Own brand
| ISUZU
| Generator Set Performance | Generator Set Performance | Dimension
| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight
| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)
| MODEL | KW | L/H | NO. | mm /kg | mm/ kg
| XHX-I25 | 20/25 | 22/27.5 | 50 | 4JB1 | 24 | 5.6 | 4 | 1780x800x1100/660 | 1950x850x1100/820
| XHX-I30 | 24/30 | 26/33 | 50 | 4JB1T | 28 | 5.6 | 4 | 1780x800x1100/680 | 2100x900x1270/850
| XHX-I37.5 | 30/37.5 | 33/41 | 50 | 4JB1TA | 36 | 5.6 | 4 | 1780x800x1100/780 | 2100x900x1270/950
| XHX-I50 | 40/50 | 44/55 | 50 | 4BD1-Z | 50 | 11.3 | 4 | 1850x850x1150/860 | 2300x950x1300/1050
| XHX-I62.5 | 50/62.5 | 55/68.75 | 50 | 4BG1-Z | 64 | 14.2 | 4 | 1850x850x1150/890 | 2300x950x1300/1160
Previous:
Next:
Power Generator Diesel Generator Set Diesel Generator Generatgor Silent Generator Isuzu Isuzu Generator
FUJIAN XINHENGXTN MOTOR CO,LTD engaged in Researching and producing the different brands and different series diesel gensets and alternator which including over 8 series and 100 specifications.
MENU
Home
Products
About Us
Project
Contact Us
CATEGORIES
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Others
0086-591-83851637
Daniel@motorscn.com
Add Wechat
+8618033919616
CONTACT US
 : 0086-18033919616
 : info@motorscn.com Daniel@motoroscn.com  : 0086-593-6512383
0086-591-83851637
: Qinxiyang Industry Area, Fuan, Fujian, China.
Old web: http://www.motorscn.com
Copryright  2020 Fujian Xinhengxin Motor Co.,Ltd.
