URL: https://www.hensingpower.com/doosan-series-genset.html
Accessed: 2026-11-13

Doosan Series Diesel Generator - Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.
Home
Products Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
|
Language
English
Español
More
Home
Products
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
Home &raquo; Products &raquo; Diesel Generator Set &raquo; Dosan Series &raquo; Doosan Series Genset
9
loading
Doosan Series Genset
| Color: | Customization
| Logo: | Customization
| Availability: |
|
|
|
| Inquire Add to Basket
|
|
Model: XHX-Doosan
Brand: Hensing Brand or Customization
Product Description
Doosan Series Diesel Generator Set
Power coverage from 149kva-750kva
Engine:Doosan Brand
Speed:1500/1800rpm
Allternator: Stamford / Leroysomer / Marathon /Mecc Alt/Brushless Stamford Type
IP &Insulation Class: IP22-23 &F/H
Frequency: 50/60HZ
Controller: Deepsea / Smartgen 1 Datakom / ComAp/ XHX Own brand
| DOOSAN | Tech Dat a
| Generator Set Performance | Generator Set Performance | Dimension /weight
| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type | Soundproof type
| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)
| MODEL | KW | L/H | NO. | mm /kg | mm/ kg
| XHX-D120 | 119/149 | 131/164 | 50 | DP086TA | 137 | 33.7 | 6 | 2400x950x1300/1400 | 3000x1100x1700/1770 | XHX-D120
| XHX-D134 | 134/168 | 147/184 | 50 | P086TI-1 | 149 | 35.4 | 6 | 2400x950x1300/1400 | 3000x1100x1700/1770 | XHX-D134
| XHX-D160 | 160/200 | 176/220 | 50 | P086TI | 177 | 43.1 | 6 | 2500x950x1400/1600 | 3100x1300x1800/2240 | XHX-D160
| XHX-D180 | 183/229 | 201/252 | 50 | DP086LA | 201 | 48.7 | 6 | 2500x950x1400/1600 | 3100x1300x1800/2240 | XHX-D180
| XHX-D220 | 218/273 | 240/300 | 50 | P126TI | 241 | 58.1 | 6 | 2800x950x1500/2200 | 3700x1250x2000/2750 | XHX-D220
| XHX-D240 | 240/300 | 264/330 | 50 | P126TI-II | 265 | 63.1 | 6 | 2900x950x1550/2450 | 3800x1450x2000/3050 | XHX-D240
| XHX-D300 | 292/365 | 321/402 | 50 | P158LE-1 | 327 | 78.7 | 8 | 2900x1180x1550/2800 | 3800x1450x2000/3500 | XHX-D300
| XHX-D320 | 326/402 | 359/440 | 50 | P158LE | 363 | 89.3 | 8 | 2900x1180x1550/2800 | 3800x1450x2000/3500 | XHX-D320
| XHX-D360 | 370/463 | 407/509 | 50 | DP158LC | 408 | 99.6 | 8 | 2900x1180x1550/3100 | 3800x1450x2000/3800 | XHX-D360
| XHX-D400 | 423/529 | 465/582 | 50 | DP158LD | 464 | 115.1 | 8 | 2900x1180x1550/3300 | 3800x1450x2000/4000 | XHX-D400
| XHX-D460 | 460/575 | 506/633 | 50 | DP180LA | 502 | 123.6 | 10 | 3600x1550x2100/3500 | 4500x1800x2350/4570 | XHX-D460
| XHX-D500 | 509/636 | 560/700 | 50 | DP180LB | 556 | 136.4 | 10 | 3600x1550x2100/3500 | 4900x1800x2500/4570 | XHX-D500
| XHX-D540 | 551/689 | 606/758 | 50 | DP222LB | 604 | 147.1 | 12 | 3650x1550x2100/3800 | 4900x1800x2500/4870 | XHX-D540
| XHX-D600 | 601/751 | 661/826 | 50 | DP222LC | 657 | 161 | 12 | 3660x1550x2100/3800 | 4900x1800x2500/4870 | XHX-D600
Previous:
Next:
Power Generator Diesel Generator Set Diesel Generator Generator Diesel Doosan Generatgor
FUJIAN XINHENGXTN MOTOR CO,LTD engaged in Researching and producing the different brands and different series diesel gensets and alternator which including over 8 series and 100 specifications.
MENU
Home
Products
About Us
Project
Contact Us
CATEGORIES
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Others
0086-591-83851637
Daniel@motorscn.com
Add Wechat
+8618033919616
CONTACT US
 : 0086-18033919616
 : info@motorscn.com Daniel@motoroscn.com  : 0086-593-6512383
0086-591-83851637
: Qinxiyang Industry Area, Fuan, Fujian, China.
Old web: http://www.motorscn.com
Copryright  2020 Fujian Xinhengxin Motor Co.,Ltd.
