URL: https://www.hensingpower.com/Quanchai-series-genset.html
Accessed: 2026-11-13

Quanchai Series Diesel Generator - Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.
Home
Products Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
|
Language
English
Español
More
Home
Products
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
Home &raquo; Products &raquo; Diesel Generator Set &raquo; Quanchai Series &raquo; Quanchai Series Genset
9
loading
Quanchai Series Genset
| Color: | Customization
| Logo: | Customization
| Availability: |
|
|
|
| Inquire Add to Basket
|
|
Model: XHX-Quanchai
Brand: Hensing Brand or Customization
Product Description
Quanchai Series Diesel Generator Set
Power coverage from10kva-37.5kva
Engine:Quanchai Brand
Speed:1500/1800rpm
Allternator: Stamford / Leroysomer / Marathon /Mecc Alt/Brushless Stamford Type
IP &Insulation Class: IP22-23 &F/H
Frequency: 50/60HZ
Controller: Deepsea / Smartgen 1 Datakom / ComAp/ XHX Own brand
| Generator Set Performance | Generator Set Performance | Dimension
| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight
| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)
| MODEL | KW | L/H | NO. | mm /kg | mm/ kg
| XHX-X10 | 8/10 | 9/10 | 50 | QC380D | 17 | 2.9 | 3 | 1350x800x1000/450 | 1700x740x1000/600
| XHX-X10 | 8/10 | 9/10 | 50 | QC385D | 21 | 3.6 | 3 | 1350x800x1000/450 | 1700x740x1000/600
| XHX-X12.5 | 10/12.5 | 11/12 | 50 | QC480D | 26 | 4.6 | 4 | 1350x800x1000/480 | 1850x740x1000/680
| XHX-X15 | 12/15 | 14/15 | 50 | N485D | 31 | 5.2 | 4 | 1400x800x1000/530 | 1850x740x1000/730
| XHX-X20 | 16/20 | 18/20 | 50 | N490D | 33 | 6.9 | 4 | 1400x800x1000/570 | 1850x740x1000/760
| XHX-X20 | 16/20 | 18/20 | 50 | QC490D | 37 | 6.6 | 4 | 1400x800x1000/570 | 1850x740x1000/760
| XHX-X25 | 20/25 | 22/24 | 50 | QC498D | 48 | 8.6 | 4 | 1500x800x1000/600 | 1850x740x1000/800
| XHX-X30 | 24/30 | 27/30 | 50 | QC4102D | 65 | 10.8 | 4 | 1500x800x1000/600 | 1850x740x1000/800
| XHX-X37.5 | 30/37.5 | 33/36 | 50 | QC4105D | 84 | 15.4 | 4 | 1650x800x1100/675 | 2050x850x1150/900
Previous:
Next:
Diesel Generator Generator Set Diesel Generator Set Power Generator Generator Quanchai Series Genset Quanchai Electric Generator Genset Alternator
FUJIAN XINHENGXTN MOTOR CO,LTD engaged in Researching and producing the different brands and different series diesel gensets and alternator which including over 8 series and 100 specifications.
MENU
Home
Products
About Us
Project
Contact Us
CATEGORIES
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Others
0086-591-83851637
Daniel@motorscn.com
Add Wechat
+8618033919616
CONTACT US
 : 0086-18033919616
 : info@motorscn.com Daniel@motoroscn.com  : 0086-593-6512383
0086-591-83851637
: Qinxiyang Industry Area, Fuan, Fujian, China.
Old web: http://www.motorscn.com
Copryright  2020 Fujian Xinhengxin Motor Co.,Ltd.
