URL: https://www.hensingpower.com/yuchai-series-genset.html
Accessed: 2026-11-13

Yuchai Series Diesel Generator - Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.
Home
Products Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
|
Language
English
Español
More
Home
Products
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
Home &raquo; Products &raquo; Diesel Generator Set &raquo; Yuchai Series &raquo; Yuchai Series Genset
9
loading
Yuchai Series Genset
| Color: | Customization
| Logo: | Customization
| Availability: |
|
|
|
| Inquire Add to Basket
|
|
Model: XHX-Yuchai
Brand: Hensing Brand or Customization
Product Description
Yuchai Series Diesel Generator Set
Power coverage from 23kva-2063kva
Engine:Yuchai Brand
Speed:1500/1800rpm
Allternator: Stamford / Leroysomer / Marathon /Mecc Alt/Brushless Stamford Type
IP &Insulation Class: IP22-23 &F/H
Frequency: 50/60HZ
Controller: Deepsea / Smartgen 1 Datakom / ComAp/ XHX Own brand
| 玉柴（YUCHAI）数据
| Generator Set Performance | Generator Set Performance | Dimension
| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight
| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)
| MODEL | KW | L/H | NO. | mm /kg | mm/ kg
| XHX-Y18 | 18/23 | 20/25 | 50 | YC4F35-D21 | 21 | 4.3 | 4 | 1500x660x1100/620 | 2000x900x1250/880
| XHX-Y24 | 24/30 | 26/33 | 50 | YC4FA40Z-D20 | 28 | 5.5 | 4 | 1550x660x1150/620 | 2000x900x1250/880
| XHX-Y30 | 30/38 | 33/41 | 50 | YC4FA55Z-D20 | 36.8 | 6.9 | 4 | 1700x660x1150/640 | 2100x900x1250/900
| XHX-Y34 | 34/43 | 37/47 | 50 | YC4D60-D21 | 40 | 8.2 | 4 | 1850x800x1200/780 | 2300x1000x1300/1080
| XHX-Y50 | 50/63 | 55/69 | 50 | YC4D85Z-D20 | 55 | 11.5 | 4 | 1950x800x1200/840 | 2400x1000x1300/1160
| XHX-Y50 | 50/63 | 55/69 | 50 | YC4D90Z-D20 | 60 | 11.5 | 4 | 1950x800x1200/840 | 2400x1000x1300/1160
| XHX-Y60 | 60/75 | 66/83 | 50 | YC4A100Z-D20 | 70 | 12.3 | 4 | 1950x800x1300/1080 | 2400x1000x1300/1380
| XHX-Y80 | 80/100 | 88/124 | 50 | YC6B135Z-D20 | 90 | 15.8 | 6 | 2200x800x1300/1300 | 2800x1100x1550/1720
| XHX-Y90 | 90/113 | 99/124 | 50 | YC6B155L-D21 | 103 | 17.6 | 6 | 2350x900x1400/1380 | 2800x1100x1550/1780
| XHX-Y108 | 108/135 | 119/149 | 50 | YC6B180L-D20 | 120 | 21.2 | 6 | 2450x900x1400/1430 | 3000x1100x1700/1860
| XHX-Y128 | 128/160 | 141/176 | 50 | YC6B205L-D20 | 138 | 25.0 | 6 | 2450x900x1400/1480 | 3000x1100x1700/1900
| XHX-Y140 | 140/175 | 154/193 | 50 | YC6A230L-D20 | 155 | 27.3 | 6 | 2550x900x1400/1620 | 3200x1300x1830/2060
| XHX-Y150 | 150/188 | 165/203 | 50 | YC6A245L-D21 | 165 | 29.3 | 6 | 2550x900x1400/1640 | 3200x1100x1600/2080
| XHX-Y160 | 160/200 | 176/220 | 50 | YC6G270L-D20 | 180 | 34.4 | 6 | 2600x980x1450/1660 | 3500x1200x2030/2280
| XHX-Y170 | 170/213 | 187/234 | 50 | YC6MK285L-D20 | 192 | 33.2 | 6 | 2850x1060x1700/2050 | 3500x1200x2030/2740
| XHX-Y220 | 220/275 | 242/303 | 50 | YC6MK350L-D20 | 235 | 42.9 | 6 | 2920x1060x1700/2480 | 3700x1250x2000/3070
| XHX-Y250 | 250/313 | 275/344 | 50 | YC6MK420L-D20 | 281 | 48.8 | 6 | 2920x1060x1700/2600 | 3800x1450x2000/3180
| XHX-Y300 | 300/375 | 330/413 | 50 | YC6MJ480L-D20 | 321 | 63.0 | 6 | 3000x1060x1700/2720 | 3800x1450x2000/3460
| XHX-Y340 | 340/425 | 374/468 | 50 | YC6T550L-D21 | 368 | 65.3 | 6 | 3550x1380x2050/4180 | 4300x1700x2200/5480
| XHX-Y360 | 360/450 | 396/495 | 50 | YC6T600L-D22 | 401 | 70.1 | 6 | 3550x1380x2050/4180 | 4300x1700x2200/5480
| XHX-Y400 | 400/500 | 440/550 | 50 | YC6T660L-D20 | 441 | 76.8 | 6 | 3550x1380x2050/4280 | 4300x1700x2200/5580
| XHX-Y420 | 420/525 | 462/578 | 50 | YC6T700L-D20 | 468 | 80.6 | 6 | 3550x1380x2050/4280 | 4300x1700x2200/5580
| XHX-Y480 | 480/600 | 528/660 | 50 | YC6TD780L-D20 | 520 | 108.0 | 6 | 3600x1380x2100/4700 | 4500x1800x2350/5950
| XHX-Y500 | 500/625 | 550/688 | 50 | YC6TD840L-D20 | 560 | 112.5 | 6 | 3600x1380x2100/4700 | 4500x1800x2350/5950
| XHX-Y540 | 540/675 | 594/743 | 50 | YC6TD900-D31 | 605 | 118.8 | 6 | 3600x1380x2100/4850 | 4500x1800x2350/6100
| XHX-Y600 | 600/750 | 660/825 | 50 | YC6C1020L-D20 | 680 | 117.0 | 6 | 4500x1700x2500/7500 | 6058x2438x2896/10000
| XHX-Y650 | 650/813 | 715/894 | 50 | YC6C1070L-D20 | 715 | 126.8 | 6 | 4500x1700x2500/7500 | 6058x2438x2896/10000
| XHX-Y720 | 720/900 | 792/990 | 50 | YC6C1220L-D20 | 815 | 140.4 | 6 | 4500x1700x2500/7500 | 6058x2438x2896/10000
| XHX-Y800 | 800/1000 | 880/1100 | 50 | YC6C1320L-D20 | 880 | 156.0 | 6 | 4500x1700x2500/7500 | 6058x2438x2896/10000
| XHX-Y900 | 900/1125 | 990/1238 | 50 | YC6C1520-D31 | 1016 | 189.0 | 6 | 4700x1800x2500/7800 | 6058x2438x2896/10500
| XHX-Y1000 | 1000/1250 | 1100/1375 | 50 | YC12VC1680L-D20 | 1120 | 210.0 | 12 | 5000x2000x2500/12300 | 12192x2438x2896/16300
| XHX-Y1250 | 1250/1563 | 1375/1719 | 50 | YC12VC2070L-D20 | 1380 | 262.5 | 12 | 5300x2080x2500/12300 | 12192x2438x2896/16300
| XHX-Y1370 | 1370/1713 | 1507/1884 | 50 | YC12VC2270L-D20 | 1520 | 287.7 | 12 | 5500x2180x2550/12400 | 12192x2438x2896/16400
| XHX-Y1500 | 1500/1875 | 1650/2063 | 50 | YC12VC2510L-D20 | 1680 | 315.0 | 12 | 5600x2280x2600/12400 | 12192x2438x2896/16400
| XHX-Y1650 | 1650/2063 | 1815/2263 | 50 | YC12VC2700-D31 | 1805 | 335.0 | 12 | 5700x2280x2600/12500 | 12192x2438x2896/16500
Previous:
Next:
Power Generator Yuchai Series Genset Diesel Generator Set Diesel Generator Generator Electric Generator Power Standby power Genset Diesel Genset
FUJIAN XINHENGXTN MOTOR CO,LTD engaged in Researching and producing the different brands and different series diesel gensets and alternator which including over 8 series and 100 specifications.
MENU
Home
Products
About Us
Project
Contact Us
CATEGORIES
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Others
0086-591-83851637
Daniel@motorscn.com
Add Wechat
+8618033919616
CONTACT US
 : 0086-18033919616
 : info@motorscn.com Daniel@motoroscn.com  : 0086-593-6512383
0086-591-83851637
: Qinxiyang Industry Area, Fuan, Fujian, China.
Old web: http://www.motorscn.com
Copryright  2020 Fujian Xinhengxin Motor Co.,Ltd.
