URL: https://www.hensingpower.com/lovol-series-genset.html
Accessed: 2026-11-13

LOVOL Diesel Generator Set- Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.
Home
Products Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
|
Language
English
Español
More
Home
Products
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
Home &raquo; Products &raquo; Diesel Generator Set &raquo; Lovol Series &raquo; Lovol Series Diesel Generator Set
9
loading
Lovol Series Diesel Generator Set
| Color: | Customization
| Logo: | Customization
| Availability: |
|
|
|
| Inquire Add to Basket
|
|
Model: XHX-Lovol
Brand: Hensing Brand or Customization
Product Description
Lovol Series Diesel Generator Set
Power coverage from 31.3kva-175kva
Engine:Lovol Brand
Speed:1500/1800rpm
Allternator: Stamford / Leroysomer / Marathon /Mecc Alt/Brushless Stamford Type
IP &Insulation Class: IP22-23 &F/H
Frequency: 50/60HZ
Controller: Deepsea / Smartgen 1 Datakom / ComAp/ XHX Own brand
| LOVOL Series Diesel Generator
| Generator Set Performance | Generator Set Performance | Dimension
| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight
| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)
| MODEL | KW | L/H | NO. | mm /kg | mm/ kg
| XHX-L25 | 25/31.25 | 27.5/34.3 | 50 | 1003G | 28 | 6 | 3 | 1600x850x1200/700 | 2300x1000x1300/1000
| XHX-L30 | 30/37.5 | 33/41.2 | 50 | 1004G | 40 | 9.8 | 4 | 1700x850x1200/750 | 2300x1000x1300/1050
| XHX-L34 | 34/42.5 | 37.4/46.8 | 50 | 1003TG1A | 38 | 9 | 3 | 1700x850x1200/750 | 2300x1000x1300/1050
| XHX-L40 | 40/50 | 44/55 | 50 | 1003TG | 44 | 10.7 | 3 | 1800x850x1200/850 | 2300x1000x1300/1150
| XHX-L40 | 40/50 | 44/55 | 50 | 1004TG1A | 52 | 12.4 | 4 | 1800x850x1200/1000 | 2500x1000x1300/1250
| XHX-L50 | 50/62.5 | 55/68.8 | 50 | 1004TG | 65.7 | 15.7 | 4 | 1900x850x1200/1200 | 2500x1000x1300/1630
| XHX-L75 | 75/94 | 82.5/103.5 | 50 | 1006TG1A | 84 | 20 | 6 | 2150x900x1400/1200 | 2800x1100x1550/1630
| XHX-L75 | 75/94 | 82.5/103.5 | 50 | 1006TG3 | 86 | 20.5 | 6 | 2150x900x1400/1200 | 2800x1100x1550/1630
| XHX-L80 | 80/100 | 88/110 | 50 | 1006TG2A | 92 | 21.9 | 6 | 2150x900x1400/1200 | 2800x1100x1550/1630
| XHX-L100 | 100/125 | 110/138 | 50 | 1006TAG1A | 106 | 25.3 | 6 | 2150x900x1400/1200 | 2800x1100x1550/1630
| XHX-L100 | 100/125 | 110/138 | 50 | 1006TAG | 12 | 28.8 | 6 | 2150x900x1400/1200 | 2800x1100x1550/1630
| XHX-L120 | 120/150 | 132/165 | 50 | 1106C-P6TAG2 | 130 | 31 | 6 | 2200x900x1400/1250 | 3000x1100x1700/1670
| XHX-L120 | 120/150 | 132/165 | 50 | 1106C-P6TAG3 | 141 | 33.6 | 6 | 2200x950x1400/1250 | 3000x1100x1700/1670
| XHX-L140 | 140/175 | 154/192.5 | 50 | 1106C-P6TAG4 | 158 | 37.6 | 6 | 2600x1000x1600/1650 | 3200x1300x1780/2080
Previous:
Next:
Power Generator Diesel Generator Set Diesel Generator Generatgor Genset Standby power Standby Generator Power Lovol Series genset Lovol
FUJIAN XINHENGXTN MOTOR CO,LTD engaged in Researching and producing the different brands and different series diesel gensets and alternator which including over 8 series and 100 specifications.
MENU
Home
Products
About Us
Project
Contact Us
CATEGORIES
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Others
0086-591-83851637
Daniel@motorscn.com
Add Wechat
+8618033919616
CONTACT US
 : 0086-18033919616
 : info@motorscn.com Daniel@motoroscn.com  : 0086-593-6512383
0086-591-83851637
: Qinxiyang Industry Area, Fuan, Fujian, China.
Old web: http://www.motorscn.com
Copryright  2020 Fujian Xinhengxin Motor Co.,Ltd.
