URL: https://www.hensingpower.com/yto-series-genset.html
Accessed: 2026-11-13

YTO Series Genset- Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.
Home
Products Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
|
Language
English
Español
More
Home
Products
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
Home &raquo; Products &raquo; Diesel Generator Set &raquo; YTO Series &raquo; YTO Series Genset
9
loading
YTO Series Genset
| Availability: |
|
|
|
| Inquire Add to Basket
|
|
Model: XHX-YTO
Brand: Hensing Brand or Customization
Product Description
YTO Series Diesel Generator Set
Power coverage from 30kva-450kva
Engine:Dongfanghong Brand
Speed:1500/1800rpm
Allternator: Stamford / Leroysomer / Marathon /Mecc Alt/Brushless Stamford Type
IP &Insulation Class: IP22-23 &F/H
Frequency: 50/60HZ
Controller: Deepsea / Smartgen 1 Datakom / ComAp/ XHX Own brand
| YTO（DONGFANGHONG）Data
| Generator Set Performance | Generator Set Performance | Dimension
| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight
| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)
| MODEL | KW | L/H | NO. | mm /kg | mm/ kg
| XHX-DF24 | 24/30 | 26/33 | 50 | YT3B2-D | 30 | 5.0 | 3 | 1850x850x1260/690 | 2300x950x1300/930
| XHX-DF30 | 30/38 | 33/41 | 50 | YT3A2Z-D | 33 | 6.3 | 3 | 1950x850x1260/750 | 2300x950x1300/990
| XHX-DF40 | 40/50 | 44/55 | 50 | LR4B5-D | 42 | 8.4 | 4 | 1950x850x1260/900 | 2300x950x1300/1100
| XHX-DF50 | 50/63 | 55/69 | 50 | LR4B3Z-D | 62 | 10.5 | 4 | 1950x850x1260/1000 | 2300x950x1300/1150
| XHX-DF68 | 68/85 | 75/110 | 50 | LR4M3L-D | 82 | 14.3 | 4 | 1950x850x1260/1050 | 2300x950x1300/1200
| XHX-DF80 | 80/100 | 88/124 | 50 | LR6A3Z-D | 90 | 16.4 | 6 | 2250x860x1300/1150 | 2800x1100x1550/1400
| XHX-DF100 | 100/125 | 110/137 | 50 | LR6A3L-D | 112 | 20.5 | 6 | 2300x860x1350/1300 | 2800x1100x1550/1420
| XHX-DF120 | 120/150 | 132/165 | 50 | LR6B3L-D | 132 | 24.6 | 6 | 2300x860x1350/1330 | 3000x1100x1700/1450
| XHX-DF130 | 130/163 | 143/180 | 50 | LR6M3L-D | 142 | 26.7 | 6 | 2300x860x1350/1360 | 3000x1100x1700/1480
| XHX-DF160 | 160/200 | 176/220 | 50 | YM6H4L-D | 186 | 32.8 | 6 | 2500x980x1550/1600 | 3200x1300x1830/2200
| XHX-DF180 | 180/225 | 198/248 | 50 | YM6H4LF-D | 206 | 36.9 | 6 | 2600x980x1550/1650 | 3200x1300x1830/2250
| XHX-DF200 | 200/250 | 220/275 | 50 | YM6S4L-D | 220 | 41.0 | 6 | 2600x980x1550/1750 | 3500x1200x2030/2350
| XHX-DF220 | 220/275 | 242/303 | 50 | YM6S4LF-D | 255 | 45.1 | 6 | 2600x980x1550/1800 | 3500x1200x2030/2400
| XHX-DF250 | 250/313 | 275/344 | 50 | YM6S9L-D | 290 | 51.3 | 6 | 3000x1000x1700/2500 | 3800x1450x2000/3000
| XHX-DF280 | 280/350 | 308/385 | 50 | YM6S9L-D | 320 | 57.4 | 6 | 3000x1000x1700/2600 | 3800x1450x2000/3100
| XHX-DF300 | 300/375 | 330/413 | 50 | YM6S9LF-D | 350 | 61.5 | 6 | 3300x1150x1700/3800 | 4000x1450x2000/5000
| XHX-DF340 | 340/425 | 374/468 | 50 | YM6S9LF-DA | 370 | 69.7 | 6 | 3350x1150x1700/4200 | 4000x1450x2000/5600
Previous:
Next:
Power Generator Generator Diesel Generator YTO Series Genset Diesel Generator Set Generator Set Genset YTO 100KW Diesel Generator Set Electric Generator
FUJIAN XINHENGXTN MOTOR CO,LTD engaged in Researching and producing the different brands and different series diesel gensets and alternator which including over 8 series and 100 specifications.
MENU
Home
Products
About Us
Project
Contact Us
CATEGORIES
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Others
0086-591-83851637
Daniel@motorscn.com
Add Wechat
+8618033919616
CONTACT US
 : 0086-18033919616
 : info@motorscn.com Daniel@motoroscn.com  : 0086-593-6512383
0086-591-83851637
: Qinxiyang Industry Area, Fuan, Fujian, China.
Old web: http://www.motorscn.com
Copryright  2020 Fujian Xinhengxin Motor Co.,Ltd.
