URL: https://www.hensingpower.com/deutz-series-genset.html
Accessed: 2026-11-13

Deutz Series Diesel Generator - Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.
Home
Products Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
|
Language
English
Español
More
Home
Products
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
Home &raquo; Products &raquo; Diesel Generator Set &raquo; Deutz Series &raquo; Deutz Series Water Cooling Diesel Genset
9
loading
Deutz Series Water Cooling Diesel Genset
| Color: | Customization
| Logo: | Customization
| Availability: |
|
|
|
| Inquire Add to Basket
|
|
Model: XHX-Deutz
Brand: Hensing Brand or Customization
Product Description
Deutz Series Water Cooling Diesel Genset
Power coverage from 63kva-750kva
Engine:Deutz Brand
Speed:1500/1800rpm
Allternator: Stamford / Leroysomer / Marathon /Mecc Alt/Brushless Stamford Type
IP &Insulation Class: IP22-23 &F/H
Frequency: 50/60HZ
Controller: Deepsea / Smartgen 1 Datakom / ComAp/ XHX Own brand
| Generator Set Performance | Generator Set Performance | Dimension
| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight
| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)
| MODEL | KW | L/H | NO. | mm /kg | mm/ kg
| XHX-D50 | 50/63 | 55/69 | 50 | BF4M2012 | 54 | 16.9 | 4 | 1900x800x1200/860 | 2400x1000x1300/1130
| XHX-D64 | 64/80 | 70/88 | 50 | BF4M2012C | 71 | 19.3 | 4 | 2000x850x1250/1000 | 2500x1000x1350/1360
| XHX-D80 | 80/100 | 88/110 | 50 | BF4M1013EC | 97 | 25.8 | 4 | 2150x850x1500/1150 | 2800x1100x1550/1570
| XHX-D100 | 100/125 | 110/138 | 50 | BF4M1013FC | 117 | 32.3 | 4 | 2250x850x1500/1230 | 2800x1100x1550/1570
| XHX-D120 | 120/150 | 132/165 | 50 | BF6M1013EC | 146 | 38.5 | 6 | 2500x1050x1650/1480 | 3000x1100x1700/2100
| XHX-D150 | 145/181 | 160/200 | 50 | BF6M1013FCG2 | 166 | 45.9 | 6 | 2600x1050x1650/1570 | 3300x1300x1830/2200
| XHX-D160 | 160/200 | 176/220 | 50 | BF6M1013FCG3 | 182 | 50.8 | 6 | 2650x1050x1650/1630 | 3300x1300x1830/2250
| XHX-D180 | 180/225 | 198/248 | 50 | BF6M1015-LAGA | 208 | 47.4 | 6 | 2650x1150x1950/2300 | 3300x1300x1830/3000
| XHX-D200 | 200/250 | 220/275 | 50 | BF6M1015C-LAG1A | 228 | 52 | 6 | 2650x1150x1950/2400 | 3300x1300x1830/3100
| XHX-D200 | 230/288 | 253/317 | 50 | BF6M1015C-LAG2A | 256 | 58.3 | 6 | 2800x1350x2000/3000 | 3700x1250x2000/3650
| XHX-D250 | 250/313 | 275/344 | 50 | BF6M1015C-LAG3A | 282 | 64.3 | 6 | 2800x1350x2000/3050 | 3700x1250x2000/3700
| XHX-D300 | 280/350 | 308/385 | 50 | BF6M1015C-LAG4 | 310 | 70.7 | 6 | 2900x1350x2000/3400 | 3700x1250x2000/4250
| XHX-D300 | 300/375 | 330/413 | 50 | BF6M1015CP-LAG | 328 | 74.8 | 6 | 2900x1350x2000/3400 | 3800x1450x2000/4250
| XHX-D350 | 350/438 | 385/481 | 50 | BF8M1015C-LAG1A | 388 | 88.4 | 8 | 3100x1500x2050/4380 | 4000x1700x2200/5580
| XHX-D400 | 3801475 | 418/523 | 50 | BF8M1015CP-LAG1A | 413 | 94.1 | 8 | 3100x1500x2050/4500 | 4300x1700x2200/5720
| XHX-D400 | 400/500 | 440/550 | 50 | BF8M1015CP-LAG2 | 448 | 102.1 | 8 | 3100x1500x2050/4500 | 4300x1700x2200/5720
| XHX-D450 | 450/563 | 495/619 | 50 | BF8M1015CP-LAG4 | 480 | 109.4 | 8 | 3100x1500x2050/4800 | 4500x1800x2350/6000
| XHX-D500 | 500/625 | 550/688 | 50 | BF8M1015CP-LAG5 | 509 | 116 | 8 | 3100x1500x2050/5000 | 4500x1800x2350/6200
| XHX-D550 | 550/688 | 605/756 | 50 | |HC12V132ZL-LAG1A | 600 | 137.4 | 12 | 4700x1800x2100/6000 | 4900x1800x2500/8000
| XHX-D600 | 600/750 | 660/825 | 50 | IHC12V132ZL-LAG2A | 666 | 152.6 | 12 | 4700x1800x2100/6000 | 4900x1800x2500/8000
Previous:
Next:
Diesel Generator Diesel Generator Set Power Generator Genset Generator Deutz Standy Power Power Electric Generator Silent Generator
FUJIAN XINHENGXTN MOTOR CO,LTD engaged in Researching and producing the different brands and different series diesel gensets and alternator which including over 8 series and 100 specifications.
MENU
Home
Products
About Us
Project
Contact Us
CATEGORIES
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Others
0086-591-83851637
Daniel@motorscn.com
Add Wechat
+8618033919616
CONTACT US
 : 0086-18033919616
 : info@motorscn.com Daniel@motoroscn.com  : 0086-593-6512383
0086-591-83851637
: Qinxiyang Industry Area, Fuan, Fujian, China.
Old web: http://www.motorscn.com
Copryright  2020 Fujian Xinhengxin Motor Co.,Ltd.
