URL: https://www.hensingpower.com/Hengsing-Brand-Brush-Alternator-STC-series-pd41168135.html
Accessed: 2026-11-13

Stc- Buy STC Brush Alternator on Fujian Xinhengxin Motor Co.,ltd.
Home
Products Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
|
Language
English
Español
More
Home
Products
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
Home &raquo; Products &raquo; Generator Alternator &raquo; Brush alternator &raquo; Hengsing Brand Brush Alternator-STC series
9
loading
Hengsing Brand Brush Alternator-STC series
| Availability: |
|
|
|
| Inquire Add to Basket
|
|
Model: XHX-STC
Brand: Hensing Brand or Customization
Product Description
Hengsing Brand Brush Alternator-STC series
Detailed Product Description
1.STC Generator Three-phase A.C. Synchronous alternators
2.Competitive Price
3.Certificate: ISO/CE/CCC
4.Excellent quality STC Generator Three-phase A.C. Synchronous alternators/generators
The alternators/generators are to be used in town, the countryside, worksite, mountain and pasture lands as a electric power source for lighting purpose. It can also be used as a reserved power source for emergent case. The alternators/generators are of drip-proof with rotary field type and with the adoption of harmonic excitation system, that allow your easy operation and simple maintenance. The alternators/generators are of three-phase four-wire type, making use of star connection with neutral point. The rated line voltage is 400V. phase voltage 230V. frequency 50HZ. Power factor 0.8(lag). It can provide 60HZ and the other voltage’s alternators/generators according to necessary. They can be coupled with a prime mover directly or through V-belt making right or reverse continuous rotation at the rated speed. When the revolution slip of prime mover is 3% and load varies in the range of 0-100% cos1.0-0.8 they give good constant voltage. After sudden change (increase or decrease ) of load. The alternators/generators will soon return to their normal working state. Without any starting devices the alternators/generators can directly start an unloaded squirrel cage induction motor.
| Model | Prime | Voltage | Current | No.of pole | Speed | Volt.regulation
| (kW) | (kVA) | (V) | (A) | (r.p.m) | (%)
| STC-3 | 3 | 3.8 | 230/400 | 5.4 | 4 | 1500 | ±5
| STC-5 | 5 | 6.3 | 9 | 4 | 1500
| STC-7.5 | 7.5 | 9.4 | 13.5 | 4 | 1500
| STC-10 | 10 | 12.5 | 18.1 | 4 | 1500
| STC-12 | 12 | 15 | 21.7 | 4 | 1500
| STC-15 | 15 | 18.8 | 27.1 | 4 | 1500
| STC-20 | 20 | 25 | 36.1 | 4 | 1500
| STC-30 | 30 | 37.5 | 54.1 | 4 | 1500
| STC-40 | 40 | 50 | 72.2 | 4 | 1500
| STC-50 | 50 | 62.5 | 90.2 | 4 | 1500
Previous:
Next:
Alternator STC AC current alternator STC alternator Brush Alternator
FUJIAN XINHENGXTN MOTOR CO,LTD engaged in Researching and producing the different brands and different series diesel gensets and alternator which including over 8 series and 100 specifications.
MENU
Home
Products
About Us
Project
Contact Us
CATEGORIES
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Others
0086-591-83851637
Daniel@motorscn.com
Add Wechat
+8618033919616
CONTACT US
 : 0086-18033919616
 : info@motorscn.com Daniel@motoroscn.com  : 0086-593-6512383
0086-591-83851637
: Qinxiyang Industry Area, Fuan, Fujian, China.
Old web: http://www.motorscn.com
Copryright  2020 Fujian Xinhengxin Motor Co.,Ltd.
