URL: https://www.hensingpower.com/yangdong-series-genset.html
Accessed: 2026-11-13

Yangdong Series Diesel Generator - Buy Power Generator on Fujian Xinhengxin Motor Co.,ltd.
Home
Products Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
|
Language
English
Español
More
Home
Products
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
Home &raquo; Products &raquo; Diesel Generator Set &raquo; Yangdong Series &raquo; Yangdong Series Diesel Genset
9
loading
Yangdong Series Diesel Genset
| Color: | Customization
| Logo: | Customizaiton
| Availability: |
|
|
|
| Inquire Add to Basket
|
|
Model: XHX-Yangdong
Brand: Hensing Brand or Customization
Product Description
Yangdong Series Diesel Generator Set
Power coverage from 10kva-60kva
Engine:Yangdong Brand
Speed:1500/1800rpm
Allternator: Stamford / Leroysomer / Marathon /Mecc Alt/Brushless Stamford Type
IP &Insulation Class: IP22-23 &F/H
Frequency: 50/60HZ
Controller: Deepsea / Smartgen 1 Datakom / ComAp/ XHX Own brand
| 扬动（YANGDONG）数据
| Generator Set Performance | Generator Set Performance | Dimension
| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight
| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)
| MODEL | KW | L/H | NO. | mm /kg | mm/ kg
| XHX-YD8 | 8/10 | 8.8/11 | 50 | YD380D | 10 | 1.4 | 3 | 1350x800x1000/450 | 1700x740x1000/600
| XHX-YD8 | 8/10 | 8.8/11 | 50 | YD385D | 11 | 1.5 | 3 | 1350x800x1000/450 | 1700x740x1000/600
| XHX-YD10 | 10/13 | 11/14.5 | 50 | YD480D | 14 | 1.8 | 4 | 1350x800x1000/480 | 1850x740x1000/680
| XHX-YD12 | 12/15 | 13.2/16.5 | 50 | YND485D | 17 | 2.2 | 4 | 1400x800x1000/530 | 1850x740x1000/730
| XHX-YD18 | 18/23 | 20/25 | 50 | YND490D | 20 | 2.4 | 4 | 1400x800x1000/570 | 1850x740x1000/760
| XHX-YD18 | 18/23 | 20/25 | 50 | YSD490D | 21 | 2.5 | 4 | 1400x800x1000/570 | 1850x740x1000/760
| XHX-YD20 | 20/25 | 22/27.5 | 50 | Y490PD | 24 | 2.7 | 4 | 1500x800x1000/600 | 1850x740x1000/800
| XHX-YD20 | 20/25 | 22/27.5 | 50 | Y495D | 27 | 3.0 | 4 | 1500x800x1000/600 | 1850x740x1000/800
| XHX-YD24 | 24/30 | 26/33 | 50 | Y4100D | 32 | 3.7 | 4 | 1500x800x1000/650 | 1950x850x1100/850
| XHX-YD24 | 24/30 | 26/33 | 50 | Y4102D | 33 | 3.9 | 4 | 1500x800x1000/650 | 1950x850x1100/850
| XHX-YD30 | 30/38 | 33/42 | 50 | Y4105D | 38 | 4.1 | 4 | 1650x800x1100/675 | 2050x850x1150/900
| XHX-YD30 | 30/38 | 33/42 | 50 | Y4102ZD | 40 | 3.9 | 4 | 1650x800x1100/680 | 2250x950x1260/900
| XHX-YD40 | 40/50 | 44/55 | 50 | Y4102ZLD | 48 | 3.9 | 4 | 1800x800x1100/780 | 2250x950x1260/1030
| XHX-YD40 | 40/50 | 44/55 | 50 | Y4105ZLD | 55 | 4.1 | 4 | 1800x800x1100/780 | 2400x980x1300/1030
| XHX-YD50 | 50/60 | 55/66 | 50 | YD4EZLD | 63 | 4.1 | 4 | 1900x800x1100/830 | 2400x980x1300/1100
Previous:
Next:
Generator Diesel Generator Power Generator Yangdong Series Genset
FUJIAN XINHENGXTN MOTOR CO,LTD engaged in Researching and producing the different brands and different series diesel gensets and alternator which including over 8 series and 100 specifications.
MENU
Home
Products
About Us
Project
Contact Us
CATEGORIES
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Others
0086-591-83851637
Daniel@motorscn.com
Add Wechat
+8618033919616
CONTACT US
 : 0086-18033919616
 : info@motorscn.com Daniel@motoroscn.com  : 0086-593-6512383
0086-591-83851637
: Qinxiyang Industry Area, Fuan, Fujian, China.
Old web: http://www.motorscn.com
Copryright  2020 Fujian Xinhengxin Motor Co.,Ltd.
