URL: https://www.hensingpower.com/Xichai-series-genset.html
Accessed: 2026-11-13

Xichai Series Diesel Generator Set- Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.
Home
Products Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
|
Language
English
Español
More
Home
Products
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
Home &raquo; Products &raquo; Diesel Generator Set &raquo; Xichai Series &raquo; Xichai Series Genset
9
loading
Xichai Series Genset
| Availability: |
|
|
|
| Inquire Add to Basket
|
|
Model: XHX-Xichai
Brand: Hensing Brand or Customization
Product Description
Xichai Series Diesel Generator Set
Power coverage from 15kva-375kva
Engine:Xichai Brand
Speed:1500/1800rpm
Allternator: Stamford / Leroysomer / Marathon /Mecc Alt/Brushless Stamford Type
IP &Insulation Class: IP22-23 &F/H
Frequency: 50/60HZ
Controller: Deepsea / Smartgen 1 Datakom / ComAp/ XHX Own brand
Silent Gen-set Sound Level: 75-83db (at 7m distance)
Supper Silent Gen-set Sound Level: 63- 75db(at 7m distance)
Ultra Silent Gen-set Sound Level:60-63 db(at 7m distance)
| XICHAI Series Diesel Generator Set
| Generator Set Performance | Generator Set Performance | Dimension
| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight
| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)
| MODEL | KW | L/H | NO. | mm /kg | mm/ kg
| XHX-X12 | 12/15 | 13/17 | 50 | 4DW81-23D | 17 | 2.9 | 4 | 1400x800x1000/530 | 1850x850x1100/730
| XHX-X15 | 15/19 | 17/21 | 50 | 4DW91-29D | 21 | 3.6 | 4 | 1400x800x1000/570 | 1850x850x1100/760
| XHX-X20 | 20/25 | 22/28 | 50 | 4DW92-35D | 26 | 4.6 | 4 | 1500x800x1000/600 | 1950x850x1100/800
| XHX-X24 | 24/30 | 26/33 | 50 | 4DW93-42D | 31 | 5.2 | 4 | 1500x800x1000/650 | 1950x850x1100/850
| XHX-X30 | 30/38 | 33/41 | 50 | 4DX21-45D | 33 | 6.9 | 4 | 1650x850x1160/750 | 2100x950x1250/990
| XHX-X30 | 30/38 | 33/41 | 50 | 4DX22-50D | 37 | 6.6 | 4 | 1650x850x1160/750 | 2100x950x1250/990
| XHX-X40 | 40/50 | 44/55 | 50 | 4DX23-65D | 48 | 8.6 | 4 | 1950x850x1260/900 | 2300x1000x1300/1100
| XHX-X50 | 50/63 | 55/69 | 50 | 4110/125Z-09D | 65 | 10.8 | 4 | 1950x850x1260/1000 | 2300x1000x1300/1150
| XHX-X75 | 75/93 | 83/103 | 50 | CA4DF2-12D | 84 | 15.4 | 4 | 2200x860x1300/1150 | 2600x1050x1430/1300
| XHX-X80 | 80/100 | 88/124 | 50 | CA6DF2D-14D | 96 | 16.2 | 6 | 2250x860x1300/1200 | 2800x1100x1550/1560
| XHX-X100 | 100/125 | 110/137 | 50 | CA6DF2-17D | 125 | 20.2 | 6 | 2300x860x1350/1300 | 2800x1100x1550/1560
| XHX-X120 | 120/150 | 132/165 | 50 | CA6DF2-19D | 140 | 24.0 | 6 | 2300x860x1350/1330 | 2800x1100x1550/1610
| XHX-X130 | 130/163 | 143/180 | 50 | CA6DL1-24D | 176 | 25.5 | 6 | 2300x860x1350/1360 | 3000x1100x1700/1830
| XHX-X150 | 150/188 | 165/203 | 50 | CA6DL2-27D | 205 | 29.3 | 6 | 2400x980x1550/1600 | 3000x1100x1700/2200
| XHX-X200 | 200/250 | 220/275 | 50 | CA6DL2-30D | 227 | 39.0 | 6 | 2600x980x1550/1750 | 3200x1300x1750/2350
| XHX-X250 | 250/313 | 275/344 | 50 | CA6DM2J-39D | 287 | 48.8 | 6 | 3000x1000x1700/2500 | 3800x1450x2000/3000
| XHX-X250 | 250/313 | 275/344 | 50 | CA6DM2-39D | 287 | 47.3 | 6 | 3000x1000x1700/2500 | 3800x1450x2000/3000
| XHX-X280 | 280/350 | 308/385 | 50 | CA6DM2J-41D | 300 | 54.6 | 6 | 3000x1000x1700/2600 | 3800x1450x2000/3100
| XHX-X280 | 280/350 | 308/385 | 50 | CA6DM2-41D | 300 | 52.9 | 6 | 3000x1000x1700/2600 | 3800x1450x2000/3100
| XHX-X300 | 300/375 | 330/413 | 50 | CA6DN1J-45D | 332 | 58.5 | 6 | 3300x1150x1700/3800 | 4000x1450x2000/5000
| XHX-X300 | 300/375 | 330/413 | 50 | CA6DN1-45D | 332 | 57.3 | 6 | 3300x1150x1700/3800 | 4000x1450x2000/5000
Previous:
Next:
Power Generator Diesel Generator Set Diesel Generator
FUJIAN XINHENGXTN MOTOR CO,LTD engaged in Researching and producing the different brands and different series diesel gensets and alternator which including over 8 series and 100 specifications.
MENU
Home
Products
About Us
Project
Contact Us
CATEGORIES
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Others
0086-591-83851637
Daniel@motorscn.com
Add Wechat
+8618033919616
CONTACT US
 : 0086-18033919616
 : info@motorscn.com Daniel@motoroscn.com  : 0086-593-6512383
0086-591-83851637
: Qinxiyang Industry Area, Fuan, Fujian, China.
Old web: http://www.motorscn.com
Copryright  2020 Fujian Xinhengxin Motor Co.,Ltd.
