URL: https://www.hensingpower.com/deutz-air-genset.html
Accessed: 2026-11-13

Deutz Series Air Cooling Diesel Genset- Buy Power Generator Product on Fujian Xinhengxin Motor Co.,ltd.
Home
Products Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
:
All
Product Name
Product Keyword
Product Model
Product Summary
Product Description
Multi Field Search
|
Language
English
Español
More
Home
Products
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Other Accessories
About Us
Project
Contact Us
Home &raquo; Products &raquo; Diesel Generator Set &raquo; Deutz Series &raquo; Deutz Series Air Cooling Diesel Genset
9
loading
Deutz Series Air Cooling Diesel Genset
| Color: | Customization
| Logo: | Customization
| Availability: |
|
|
|
| Inquire Add to Basket
|
|
Model: XHX-Deutz
Brand: Hensing Brand or Customization
Product Description
Deutz Series Air Cooling Diesel Genset
Power coverage from 12.5kva-125kva
Engine:Deutz Brand
Speed:1500/1800rpm
Allternator: Stamford / Leroysomer / Marathon /Mecc Alt/Brushless Stamford Type
IP &Insulation Class: IP22-23 &F/H
Frequency: 50/60HZ
Controller: Deepsea / Smartgen 1 Datakom / ComAp/ XHX Own brand
| AIR-COOLED 道依茨(DEUTZ)数据
| Generator Set Performance | Generator Set Performance | Dimension
| Model | OUTPUT POWER | Fre. Hz | ENGINE | Power | Fuel Comsumption | Cylinder | Open type /weight | Soundproof type /weight
| PRIME OUTPUT (KW/KVA) | STANDBY Power (KW/KVA)
| MODEL | KW | L/H | NO. | mm /kg | mm/ kg
| XHX-DA10 | 10/12.5 | 11/13.8 | 50 | F2L912 | 14 | 2.4 | 2 | 1200x750x1100/500 | 1850x1000x1200/700
| XHX-DA12 | 12/15 | 13/17 | 50 | F2L912 | 14 | 2.9 | 2 | 1200x750x1100/500 | 1850x1000x1200/700
| XHX-DA15 | 15/19 | 17/21 | 50 | F3L912 | 24 | 3.5 | 3 | 1400x750x1150/700 | 1900x1100x1250/900
| XHX-DA18 | 18/23 | 20/25 | 50 | F3L912 | 24 | 4.2 | 3 | 1400x750x1150/700 | 1900x1100x12500/900
| XHX-DA20 | 20/25 | 22/28 | 50 | F3L912 | 24 | 4.6 | 3 | 1400x750x1150/700 | 1900x1100x12500/900
| XHX-DA24 | 24/30 | 26/33 | 50 | F4L912 | 32 | 5.5 | 4 | 1500x750x1150/750 | 2100x1100x1300/950
| XHX-DA30 | 30/38 | 33/41 | 50 | F4L913 | 34 | 6.8 | 4 | 1600x750x1150/800 | 2100x1100x1300/1000
| XHX-DA32 | 32/40 | 36/45 | 50 | F4L912T | 41 | 7.0 | 4 | 1600x750x1150/800 | 2100x1100x1300/1000
| XHX-DA40 | 40/50 | 44/55 | 50 | F6L912 | 48 | 9.1 | 6 | 1800x800x1200/950 | 2300x1100x1300/1150
| XHX-DA44 | 44/55 | 48/60 | 50 | F6L913 | 51 | 10.0 | 6 | 1800x800x1200/950 | 2300x1100x1300/1150
| XHX-DA45 | 45/56 | 50/62 | 50 | BF4L913 | 57 | 10.5 | 4 | 1800x800x1200/950 | 2300x1100x1300/1150
| XHX-DA50 | 50/63 | 55/69 | 50 | F6L912T | 61 | 11.4 | 6 | 2050x850x1400/1200 | 2500x1100x1500/1450
| XHX-DA60 | 60/75 | 66/83 | 50 | BF6L913 | 88 | 13.7 | 6 | 2050x850x1400/1200 | 2500x1100x1500/1450
| XHX-DA75 | 75/93 | 83/103 | 50 | BF6L913 | 88 | 17.1 | 6 | 2050x850x1400/1200 | 2500x1100x1500/1450
| XHX-DA90 | 90/113 | 99/124 | 50 | BF6L913C | 114 | 20.5 | 6 | 2100x850x1400/1250 | 2500x1100x1500/1500
| XHX-DA100 | 100/125 | 110/137 | 50 | BF6L913C | 114 | 22.8 | 6 | 2100x850x1400/1250 | 2500x1100x1500/1500
Previous:
Next:
Power Generator Diesel Generator Diesel Generator Set Genset Air Cooling Generator Silent Generator Deutz Air cooling Deutz Deutz Generator 30kw deutz generator
FUJIAN XINHENGXTN MOTOR CO,LTD engaged in Researching and producing the different brands and different series diesel gensets and alternator which including over 8 series and 100 specifications.
MENU
Home
Products
About Us
Project
Contact Us
CATEGORIES
Diesel Generator Set
Trailer Type Diesel Generator
XHX Ultra Silent Diesel Genset
Generator Alternator
Synchronizing System
Control System&Ats
Others
0086-591-83851637
Daniel@motorscn.com
Add Wechat
+8618033919616
CONTACT US
 : 0086-18033919616
 : info@motorscn.com Daniel@motoroscn.com  : 0086-593-6512383
0086-591-83851637
: Qinxiyang Industry Area, Fuan, Fujian, China.
Old web: http://www.motorscn.com
Copryright  2020 Fujian Xinhengxin Motor Co.,Ltd.
