URL: http://www.fujian-motor.com/cn/show.asp?id=13
Accessed: 2026-11-01

福建新荣邦电机有限公司主要生产发电机,发电机组,水泵等系列
| |
| | | | | 首页 | 联系我们
| | | | | 公司首页 |
| | 关于荣邦 |
| | 荣邦动态 |
| | 产品中心 |
| | 在线留言 |
| | 联系我们 |
| | ENGLISH
|
| | | |
| | | | | 产品分类
|
| |
| | | + 电动机系列
|
| | + 发电机系列
|
| | + 发电机组系列
|
| | + 水泵系列
|
| | | | | 联系我们
| |
| 地址: 福建福安市城南街道程家垅工业区 园区 电话: 0593-6030966 6010588 传真: 0593-6333158 Email: sale@fujian-motor.com http://www.fujian-motor.com
| |
| |
| + 产品中心
| |
| |
|
| | |
| | 产品名称 ： 上柴系列
| | 查看技术参数 >>
| | 返回 >>
| | 产品说明：
| 该系列机组的发动机为上海柴油机股份有限公司制造生产的工业用水冷柴油机，控制系统的工作电压为24VDC，采用旋转柴油、机油滤清器、干式空气滤清器，结构紧凑、功率大、性能可靠。 机标准配置是采用我公司生产的TFW2系列无刷三相同步发电机，该产品的产品特点和技术参数可以查阅本网站的陆用发电机部分。根据用户需要，也可采用TFX系列相复励同步发电机、STC系列三次谐波同步发电机或其它品牌的发电机。 机组由柴油机、发电机、底盘、联轴器和控制系统等组装而成，控制系统包括电压表、频率表、电流表、直流表、水温表、油温表、油压表、油位指示、保护及切换系统等构成。机组起动方式可根据需要选择手启动、电启动或自投自切自启动方式。 根据用户需要，机组可配置底部油箱、四保护，可配套低噪音、全自动或多台并机系统。
|
|
| |
| © 福建新荣邦电机有限公司 版权所有. 技术支持: www.haixia.cc
