URL: http://www.xsasd.com/product_1/1.html
Accessed: 2026-11-03

300kW燃气发电机组-新盛安动力科技（山东）有限公司
电话： 400-086-8977
首页
关于我们
产品展示
新闻中心
服务支持
荣誉资质
在线留言
联系我们
燃气发电机组
甲醇发电机组
柴油发电机组
船用发电机组
静音发电机组
水泵机组
拖车发电机组
潍柴发电机组
沼气发电机组
首页
+
300kW燃气发电机组
本系列发电机组可以使用天然气、沼气、秸秆气、生物质气、石油液化气以及煤层气作为燃料燃气在发电的同时，可以实现冷热电联产，机组综合效能高达85%以上。该系列机组在国内广泛应用于社区、酒店、农村、油气田、煤矿、化工厂、养殖场、淀粉厂、垃圾填埋场、污水处理厂等。在国外，远销俄罗斯地区，南美地区以及东南亚。
所属分类
300kW燃气发电机组
关键词
300kW燃气发电机组
在线咨询
本系列发电机组可以使用天然气、沼气、秸秆气、生物质气、石油液化气以及煤层气作为燃料燃气在发电的同时，可以实现冷热电联产，机组综合效能高达85%以上。该系列机组在国内广泛应用于社区、酒店、农村、油气田、煤矿、化工厂、养殖场、淀粉厂、垃圾填埋场、污水处理厂等。在国外，远销俄罗斯地区，南美地区以及东南亚。
| 单位型号 | XSA300GFQ
| 发电机型号 | XSA-300
| 额定功率（ kW/KVA） | 300/375
| 额定电流 (A) | 540
| 额定电压 (V) | 400/230
| 额定频率 (Hz) | 50/60
| 额定转速（ r/min） | 1500/1800
| 额定功率因数（ cos&phi;） | 0.8（滞后性）
| 耗气率（ m3/kW.h） | 0.3
| 油耗率（ g/kW.h） | ≤0.85
| 发电效率 ： （ %） | 35%
| 性能水平 | G2
| 相号和连接件 | 三相四线制控制系统
| 调压方式 | 自动压力调节装置
| 励磁模式 | 无刷励磁
| 速度控制模式 | 电子速度控制系统
| 启动模式 | 电动启动装置
| 长 ×宽×高(mm) | 4000*1700*2100
| 净质量 (kg) | 3900
| 主要工作周期 (h) | 30000
1.可根据客户需求，选择60Hz@1800rpm发电机组。备注：
2.可根据客户需求，加装静音机组。
3.本型谱表仅用于选型参考，具体设计参数请咨询工厂。
新盛安潍柴燃气发电机组
+
新盛安集装箱式燃气发电站
+
300kW甲醇发电机组
+
300kW燃气发电机组
+
燃气发电机组
+
欢迎您的留言咨询
安全验证
安全验证
提交
全国服务热线：400-086-8977
销售热线： 13906369567 咨询热线：0536-8679710
服务热线： 0536-8668208
公司邮箱： 592017625@qq.com
地址：山东省潍坊市经济开发区古亭街10888号
Copyright © 2022 新盛安动力科技（山东）有限公司 SEO标签
网站建设： 中企动力 潍坊
燃气发电机组厂家、柴油发电机组厂家主要经营销售天然气发电机组、拖车发电机组、柴油发电机组、沼气发电机组、潍柴发电机组、燃气发电机组、船用发电机组、静音发电机组等
