URL: http://www.xsasd.com/product/45.html
Accessed: 2026-11-13

300kW燃气发电机组-新盛安动力科技（山东）有限公司
电话： 400-086-8977
首页
关于我们
产品展示
新闻中心
服务支持
荣誉资质
在线留言
联系我们
燃气发电机组
甲醇发电机组
柴油发电机组
船用发电机组
静音发电机组
水泵机组
拖车发电机组
潍柴发电机组
沼气发电机组
首页
+
300kW燃气发电机组
产品参数及信息机组型号XSA300GFNG发动机型号12M26D605E300NG常用功率(KW)300备用功率(KW)330调速方式电子冷却方式闭式水冷机组尺寸(mm)3480*1521*1927额定电流(A)540缸数6 主要技术性能指标1、空载电压整定范围：95%~105%2、稳态电压调整率：≤±1%3、瞬态电压调整率：≤-15%~+20%4、电压恢复时间：≤3s5、电压波动率：≤±0.5
所属分类
300kW燃气发电机组
关键词
300kW燃气发电机组
在线咨询
产品参数及信息
| 机组型号 | XSA300GFNG
| 发动机型号 | 12M26D605E300NG
| 常用功率(KW) | 300
| 备用功率(KW) | 330
| 调速方式 | 电子
| 冷却方式 | 闭式水冷
| 机组尺寸(mm) | 3480*1521*1927
| 额定电流(A) | 540
| 缸数 | 6
主要技术性能指标
1、空载电压整定范围：95% ~ 105%
2、稳态电压调整率：≤±1%
3、瞬态电压调整率：≤-15% ~ +20%
4、电压恢复时间：≤3s
5、电压波动率：≤±0.5%
6、稳态频率调整率：≤5%
7、瞬态频率调整率：≤±10%
8、频率稳定时间：≤5s
9、线电压波形正弦性畸变率：≤2.5%
定制说明
1.可以定制频率60Hz的发电机组；
2.可以定制静音箱，采用高效隔音材料，隔音效果好，设置独立静音室，进一步降低噪音；
3.可以定制静音移动拖车，在静音的基础上方便移动，具有机动性能好，重心低，制动安全可靠等优点；
4.可定制加装升降式照明灯，即可发电指示，又可照明；
5.可以在静音箱的顶端定制加装防雨棚，有效防止长期雨淋造成的腐烂；
6.可以在静音箱的顶底定制加装防雨底座，将原有底座根据要求加高，有效防止积水区域的水淹情况；
7.可以根据客户要求定制不同品牌的发动机、发电机组、操作面板、控制面积等一系列组件，自由组合度高是我们产品的一大特点。
企业介绍
新盛安动力 科技(山东)有限公司，是一家香港独资企业，公司生产销售 10-2000KW各种型号的燃气发电机组、柴油发电机组、 船用发电机组 （公司具有CCS船检和ZY渔检资质） 、 静音箱发电机组、集装箱发电机组、移动拖车发电机组、水泵发电机组 ，是集生产、销售、服务于一体的大型综合性企业，各系列发电机组年生产量可 20000 台。
公司坐落在中国发电机组制造业聚集的热土——有着“中国动力城”称号的山东省潍坊市。公司占地4万平方米，生产厂房1.85万平方米，与世界知名品牌 MTU、康明斯、道依茨、济柴、玉柴、潍柴、斯坦福、马拉松、星诺等 都有着良好的合作关系。公司现为 潍柴和济柴 代理。
公司通过了 ISO9001 国际质量管理体系认证、 ISO14001 环境管理体系认证、 OHSAS18001 职业健康安全管理体系认证和 CE 认证。
购买须知
1、货源说明
生产厂家自己生产，全新一手货源，品质有保障
2、关于尺码
尺码为人工测量，同时会受到包装等因素的影响，会存在一定的误差。
3、关于颜色
所有设备均采用真实拍摄，均在车间进行的拍摄，没有经过后期的调色的加工，均为真实拍摄情况，受车间门窗光线影响，机械设备会有不同程度的反光，此为正常合理表现。
4、关于客服
如果您的咨询没有及时回复，因咨询量过大所致，请您耐心等待，或者直接拨打客服电话400-086-8977　0536-8203377
5、关于售后
提供完整的售后服务，全国任何区域均有专业技术人员上门安装调试，15天无理由退换货，24小时快速响应，12个月整机保修。
6、关于发货
采用公路运输方式，可由我方提供货运车辆或者货运公司，由采购方支付运费，也可由采购方指定货运公司，由采购方支付运费。
采用海运方式，可由我方指定航运公司，由采购方支付运费，也可由采购方指定航运公司，由采购方支付运费。
对于运费支付情况，由采购方跟货运方协商合作，我公司只负责提供机组给货运方，不负责运输途中的问题。
新盛安潍柴燃气发电机组
+
新盛安集装箱式燃气发电站
+
300kW甲醇发电机组
+
300kW燃气发电机组
+
燃气发电机组
+
欢迎您的留言咨询
安全验证
安全验证
提交
全国服务热线：400-086-8977
销售热线： 13906369567 咨询热线：0536-8679710
服务热线： 0536-8668208
公司邮箱： 592017625@qq.com
地址：山东省潍坊市经济开发区古亭街10888号
Copyright © 2022 新盛安动力科技（山东）有限公司 SEO标签
网站建设： 中企动力 潍坊
燃气发电机组厂家、柴油发电机组厂家主要经营销售天然气发电机组、拖车发电机组、柴油发电机组、沼气发电机组、潍柴发电机组、燃气发电机组、船用发电机组、静音发电机组等
