URL: http://www.xsasd.com/product/153.html
Accessed: 2026-11-13

康明斯1200KW柴油发电机组 重庆康明斯发动机 新盛安发电机1200KW-新盛安动力科技（山东）有限公司
电话： 400-086-8977
首页
关于我们
产品展示
新闻中心
服务支持
荣誉资质
在线留言
联系我们
燃气发电机组
甲醇发电机组
柴油发电机组
船用发电机组
静音发电机组
水泵机组
拖车发电机组
潍柴发电机组
沼气发电机组
首页
+
康明斯1200KW柴油发电机组 重庆康明斯发动机 新盛安发电机1200KW
所属分类
康明斯1200KW柴油发电机组 重庆康明斯发动机 新盛安发电机1200KW
关键词
康明斯1200KW柴油发电机组 重庆康明斯发动机 新盛安发电机1200KW
在线咨询
500-1200kW康明斯发电机组主要配套重庆康明斯系列发动机，辅以先进可靠的电气系统及公共底座等，机组整体为一体式结构，机组的制造、试验执行GB/T2820标准，并能满足YD/T502、GJB 5785等行业标准。
新盛安系列柴油发电机组 是 新盛安动力科技（山东）有限公司 自主研发生产的新一代发电机组，产品经专业设计，配置丰富，可靠性高，性能卓越，能够为您提供完备的电力解决方案。
新盛安系列柴油发电机组功率范围： 10-2000kW ，机组使用济柴、潍柴、玉柴、康明斯（美国）、MTU（奔驰）、里卡多（英国）、帕金斯（英国）、沃尔沃（瑞典）等专业发电用发动机，配套国际知名品牌发电机，机组的制造、试验执行GB/T2820标准，并能满足YD/T502、GJB5785等行业标准，可作为固定电源或应急备用电源广泛应用于通信、国防、油气田、工矿企业、宾馆、医院、学校、银行、农村城镇、渔牧林业等领域，客户可根据需求选配基本型、底座油箱型、低噪音型、超静音型、拖车电站型、汽车电站型等结构，也可来要求进行订做。
产品参数及信息
| 机组型号 | XSA1200GF
| 发动机型号 | KTA50-GS8
| 常用功率(kW) | 1200
| 备用功率(kW) | 1320
| 电机型号 | PI734C
| 气缸数量 | 16
| 缸径*行程(mm) | 159*159
| 调速方式 | 电子
| 额定电流(A) | 2160
| 启动方式 | 电启动
| 冷却方式 | 闭式水冷
| 机组尺寸(mm) | 6000*2400*2600
| 重量(kg) | 12000
| 励磁方式 | 无刷
产品实拍图（所有照片均为实景拍摄）
新盛安潍柴燃气发电机组
+
新盛安集装箱式燃气发电站
+
300kW甲醇发电机组
+
300kW燃气发电机组
+
燃气发电机组
+
欢迎您的留言咨询
安全验证
安全验证
提交
全国服务热线：400-086-8977
销售热线： 13906369567 咨询热线：0536-8679710
服务热线： 0536-8668208
公司邮箱： 592017625@qq.com
地址：山东省潍坊市经济开发区古亭街10888号
Copyright © 2022 新盛安动力科技（山东）有限公司 SEO标签
网站建设： 中企动力 潍坊
燃气发电机组厂家、柴油发电机组厂家主要经营销售天然气发电机组、拖车发电机组、柴油发电机组、沼气发电机组、潍柴发电机组、燃气发电机组、船用发电机组、静音发电机组等
