URL: http://www.xsasd.com/product/216.html
Accessed: 2026-11-13

柴油发电机组-新盛安动力科技（山东）有限公司
电话： 400-086-8977
首页
关于我们
产品展示
新闻中心
服务支持
荣誉资质
在线留言
联系我们
燃气发电机组
甲醇发电机组
柴油发电机组
船用发电机组
静音发电机组
水泵机组
拖车发电机组
潍柴发电机组
沼气发电机组
首页
+
柴油发电机组
本系列发电机组可以使用天然气、沼气、秸秆气、生物质气、石油液化气以及煤层气作为燃料燃气在发电的同时，可以实现冷热电联产，机组综合效能高达85%以上。该系列机组在国内广泛应用于社区、酒店、农村、油气田、煤矿、化工厂、养殖场、淀粉厂、垃圾填埋场、污水处理厂等。在国外，远销俄罗斯地区，南美地区以及东南亚。机组型号功率发动机机组尺寸重量常用功率备用功率发动机型号功率缸径*行程缸数XSA20GFNG20/2522/27.54B3.9T25102*12041560*650*1140780XSA25GFNG25/31.2527.5/34.3754BT3.9T30102*12041650*650*1150820XSA30GFNG30/37.533/41.254BT3.9T38102*12041750*800*1150840XSA40GFNG40/5044/554BTA3.9T58102*12041900*670*1200930XSA50GFNG50/62.555/68.754BTA3.9T58102*12042100*770*13001200XSA60GFNG60/7566/82.56BT5.9T68102*12062200*800*14001250XSA80GFNG80/10088/1106BTA5.9T85102*12062200*790*14001330XSA100GFNG100/125110/137.56BTAA5.9T132102*12062400*830*14101380XSA120GFNG120/150132/1656CTA8.3T132114*13562480*860*14301750XSA150GFNG150/187.5165/206.256LTAA8.9T170114*13562660*960*14501960XSA200GFNG200/250220/275NT855T230140*15263000*1050*17502810XSA250GFNG250/312.5275/343.75NTA855T1280140*15263300*1050*17502910XSA300GFNG300/375330/412.5KTA19T340159*15963600*1300*19103800XSA400GFNG400/500440/550KT38T460159*15912370O*1550*20503970XSA500GFNG500/625550/687.5KTA38T1560159*159124200*1800*22506780XSA600GFNG600/750660/825KTA50T1700159*159165140*1850*24309000XSA700GFNG700/875770/962.5KTA50T2820159*159165200*1900*24309500XSA800GFNG800/1000880/1100KTA50T3900159*159165250*1900*243010500XSA1000GFNG1000/12501100/1375KTA50T41200159*159165300*1950*243011000 备注：1.可根据客户需求，选择60Hz@1800rpm发电机组。2.可根据客户需求，加装静音机组。3.本型谱表仅用于选型参考，具体设计参数请咨询工厂。 柴油发电机组由发动机、发电机和控制系统组成，所以叫发电机组。柴油发电机组是以柴油机为原动机，拖动同步发电机发电的一种电源设备。是一种起动迅速、操作维修方便、投资少、对环境的适应性能较强的发电装置。 柴油发电机组是以柴油为主燃料的一种发电设备，以柴油发动机为原动力带动发电机（即电球）发电，把动能转换成电能和热能的机械设备。整套柴油发电机组主要分为三个部分：1、柴油发动机。2、发电机（即电球）。3、控制器。柴油发电机组细分来说：底座、柴油发动机、底座油箱、发电机组（即电球）、控制器（起到控制的作用，也起到保护机组的作用）、散热器（风冷：风扇；水冷：水箱）、静音箱等部件组成。按照不同地方的不同需求，我们把发电机组分为固定式和可移动式拖车，为了降低发电机组所发出的噪音，减少影响人们的工作和生活，促使设计师们设计出了带静音箱的发电机组，即是在发电机组外面安装一个金属的箱子，内部附着吸音材料，从而把发电机组四周防护起来，箱子两侧设置门，这样方便人们对发电机组的检修与控制。静音箱不但减低了发电机组所发出的噪音，而且可以放在室外，箱子就像一座屋子，防晒、防雨，让人们省了没有地方做机房的烦恼。柴油发电机组分为常用发电机组和备用发电机组，功率也相应的分为常用功率和备用功率。每台发电机组的标配常用功率一般是备用功率的80%。要根据不同的需要，平时使用国家电网，因断电才需要的话，请使用备用柴油发电机组；如果需要长时间运行的话，请选择常用柴油发电机组，经常维护保养的话，常用柴油发电机组每年运行的时间可以300天以上。常用功率和备用功率的关系是：比如用户需要100KW柴油发电机组，备用100KW的柴油发电机组常用功率为100KW*80%=80KW。也就是备用100KW的柴油发电机组的常用功率为80KW。如果柴油发电机组加装了静音箱,那么发电机组的功率还会下降,一般下降10%左右.所以,当用户选购柴油发电机组时,应当考虑静音箱的功率下降问题. 柴油发电机组功率标定柴油发电机组是由柴油机和同步交流发电机组合而成的。柴油发电机组允许使用的最大功率受零件的机械负载和热负载的限制，因此需规定允许连续运转的最大功率称之为标定功率；柴油发电机组不能超过标定功率使用，否则会缩短其使用寿命，甚至可能造成事故。国家标准规定，在柴油机铭牌上的标定功率分为以下四类；1）15min功率：即柴油机允许运行15min的最大功率。短时间内可能超负荷运行和要求具有加速性能的标定功率，如汽车、摩托车等柴油机的标定功率。2）1h功率：即柴油机允许持续运行1h的最大有效功率。如轮式拖拉机、机车、船舶等柴油机的标定功率。3）12h功率：即柴油机允许持续运转12h的最大有效功率，即我们常说的额定功率。如电站机组、工程机械用柴油机标定功率。4）持续功率：即柴油机允许长时间持续运行的最大有功率。 柴油发电机组工作原理柴油发电机组运转，将柴油的能量转化为电能。在柴油发电机组汽缸内，经过空气滤清器过滤后的洁净空气与喷油嘴喷射出的高压雾化柴油充分混合，在活塞上行的挤压下，体积缩小，温度迅速升高，达到柴油的燃点。柴油被点燃，混合气体剧烈燃烧，体积迅速膨胀，推动活塞下行，称为‘作功’。各汽缸按一定顺序依次作功，作用在活塞上的推力经过连杆变成了推动曲轴转动的力量，从而带动曲轴旋转。将无刷同步交流发电机与柴油机曲轴同轴安装，就可以利用柴油发电机组的旋转带动发电机的转子，利用‘电磁感应’原理，发电机就会输出感应电动势，经闭合的负载回路就能产生电流。柴油发电机组属自备电站交流供电设备的一种类型，是一种小型独立的发电设备，以内燃机作动力，驱动同步交流发电机而发电。现代柴油发电机组由柴油机，三相交流无刷同步发电机、控制箱（屏）、散热水箱、联轴器、燃油箱、消声器及公共底座等组件组成钢性整体。柴油机的飞轮壳与发电机前端盖的轴向采用凸肩定位直接连接构成一体，并采用圆柱型的弹性联轴器由飞轮直接驱动发电机的旋转，其联接方式由螺钉固定在一起，使两者联接成一钢体，保证了柴油机的曲轴与发电机转子的同心度在规定的范围内。为了减少机组的振动，在柴油机、发电机、水箱和电气控制箱等主要组件与公共底座的连接处，通常均装有减震器或者橡皮减震垫。
所属分类
柴油发电机组
关键词
柴油发电机组
在线咨询
新盛安系列柴油发电机组 是 新盛安动力科技（山东）有限公司 自主研发生产的新一代发电机组，产品经专业设计，配置丰富，可靠性高，能够为您提供完备的电力解决方案。
新盛安系列柴油发电机组功率范围： 10-2000kW ，机组使用济柴、潍柴、玉柴、康明斯（美国）、MTU（奔驰）、里卡多（英国）、帕金斯（英国）、沃尔沃（瑞典）等专业发电用发动机，机组的制造、试验执行GB/T2820标准，并能满足YD/T502、GJB5785等行业标准，可作为固定电源或应急备用电源广泛应用于通信、国防、油气田、工矿企业、宾馆、医院、学校、银行、农村城镇、渔牧林业等领域，客户可根据需求选配基本型、底座油箱型、低噪音型、超静音型、拖车电站型、汽车电站型等结构，也可来要求进行订做。
产品参数及信息
| 机组型号 | XSA300GF
| 发动机型号 | WD12D330
| 常用功率(kW) | 300
| 备用功率(kW) | 330
| 电机型号 | HTI-300
| 气缸数量 | 6
| 缸径*行程(mm) | 126*155
| 调速方式 | 电子
| 额定电流(A) | 540
| 启动方式 | 电启动
| 冷却方式 | 闭式水冷
| 机组尺寸(mm) | 3100*1300*1900
| 重量(kg) | 3000
| 励磁方式 | 无刷
简介
语音
柴油发电机组是以柴油为主燃料的一种发电设备，以 柴油发动机 为原动力带动 发电机 （即电球）发电，把动能转换成电能和热能的机械设备。整套柴油发电机组主要分为三个部分：
1、柴油发动机。
2、发电机（即电球）。
3、控制器。
细分来说：底座、柴油发动机、底座油箱、发电机组（即电球）、控制器（起到控制的作用，也起到保护机组的作用）、散热器（风冷：风扇；水冷：水箱）、静音箱等部件组成。按照不同地方的不同需求，我们把发电机组分为固定式和可移动式拖车，为了降低发电机组所发出的噪音，减少影响人们的工作和生活，促使设计师们设计出了带静音箱的发电机组，即是在发电机组外面安装一个金属的箱子，内部附着 吸音材料 ，从而把发电机组四周防护起来，箱子两侧设置门，这样方便人们对发电机组的检修与控制。静音箱不但减低了发电机组所发出的 噪音 ，而且可以放在室外，箱子就像一座屋子，防晒、防雨，让人们省了没有地方做机房的烦恼。 柴油 发电机组分为常用发电机组和 备用发电机组 ，功率也相应的分为常用功率和备用功率。每台发电机组的标配常用功率一般是备用功率的80%。要根据不同的需要，平时使用国家电网，因断电才需要的话，请使用备用柴油发电机组；如果需要长时间运行的话，请选择常用柴油发电机组，经常维护保养的话，常用柴油发电机组每年运行的时间可以300天以上。常用功率和备用功率的关系是：比如用户需要100KW柴油发电机组，备用100KW的柴油发电机组常用功率为100KW*80%=80KW。也就是备用100KW的柴油发电机组的常用功率为80KW。如果柴油发电机组加装了静音箱,那么发电机组的功率还会下降,一般下降10%左右.所以,当用户选购柴油发电机组时,应当考虑 静音箱 的功率下降问题.
功率标定
柴油发电机组是由柴油机和同步交流发电机组合而成的。柴油机允许使用的最大功率受零件的机械负载和热负载的限制，因此需规定允许连续运转的最大功率称之为标定功率；
柴油机机不能超过标定功率使用，否则会缩短其使用寿命，甚至可能造成事故。
国家标准规定，在柴油机铭牌上的标定功率分为以下四类；
1）15min功率：即柴油机允许运行15min的最大功率。短时间内可能超负荷运行和要求具有加速性能的标定功率，如汽车、摩托车等柴油机的标定功率。
2）1h功率：即柴油机允许持续运行1h的最大有效功率。如轮式拖拉机、机车、船舶等柴油机的标定功率。
3）12h功率：即柴油机允许持续运转12h的最大有效功率，即我们常说的额定功率。如电站机组、工程机械用柴油机标定功率。
4）持续功率：即柴油机允许长时间持续运行的最大有功率。
工作原理
柴油机驱动发电机运转，将柴油的能量转化为电能。
在柴油机汽缸内，经过 空气滤清器 过滤后的 洁净空气 与喷油嘴喷射出的高压雾化柴油 充分混合，在活塞上行的挤压下，体积缩小，温度迅速升高，达到柴油的燃点。柴油被点燃， 混合气体 剧烈燃烧，体积迅速膨胀，推动活塞下行，称为‘作功’。各汽缸按一定顺序依次作功，作用在活塞上的推力经过连杆变成了推动 曲轴 转动的力量，从而带动曲轴旋转。
将无刷同步 交流发电机 与柴油机曲轴同轴安装，就可以利用柴油机的旋转带动发电机的 转子 ，利用‘ 电磁感应 ’原理，发电机就会输出感应电动势，经闭合的负载回路就能产生电流。
柴油发电机组属自备电站交流供电设备的一种类型，是一种小型独立的发电设备，以 内燃机 作动力，驱动同步交流发电机而发电。
现代柴油发电机组由柴油机，三相交流无刷 同步发电机 、控制箱（屏）、散热水箱、 联轴器 、燃油箱、消声器及公共底座等组件组成钢性整体。柴油机的飞轮壳与发电机前端盖的轴向采用凸肩定位直接连接构成一体，并采用圆柱型的 弹性联轴器 由飞轮直接驱动发电机的旋转，其联接方式由螺钉固定在一起，使两者联接成一钢体，保证了柴油机的曲轴与 发电机转子 的同心度在规定的范围内。
为了减少机组的振动，在柴油机、发电机、水箱和电气控制箱等主要组件与公共底座的连接处，通常均装有减震器或者橡皮减震垫。
新盛安潍柴燃气发电机组
+
新盛安集装箱式燃气发电站
+
300kW甲醇发电机组
+
300kW燃气发电机组
+
燃气发电机组
+
欢迎您的留言咨询
安全验证
安全验证
提交
全国服务热线：400-086-8977
销售热线： 13906369567 咨询热线：0536-8679710
服务热线： 0536-8668208
公司邮箱： 592017625@qq.com
地址：山东省潍坊市经济开发区古亭街10888号
Copyright © 2022 新盛安动力科技（山东）有限公司 SEO标签
网站建设： 中企动力 潍坊
燃气发电机组厂家、柴油发电机组厂家主要经营销售天然气发电机组、拖车发电机组、柴油发电机组、沼气发电机组、潍柴发电机组、燃气发电机组、船用发电机组、静音发电机组等
