URL: http://www.xsasd.com/product/224.html
Accessed: 2026-11-13

拖车发电机组-新盛安动力科技（山东）有限公司
电话： 400-086-8977
首页
关于我们
产品展示
新闻中心
服务支持
荣誉资质
在线留言
联系我们
燃气发电机组
甲醇发电机组
柴油发电机组
船用发电机组
静音发电机组
水泵机组
拖车发电机组
潍柴发电机组
沼气发电机组
首页
+
拖车发电机组
新盛安移动拖车发电机组是在发电机组的基础之上，加装静音箱或者防雨棚，并放置到移动拖车之上，具有防尘、防沙、防风、防雨、防雪以及静音等优点，静音降噪、全密闭安全运行，高度集成化，移动灵活，电站建设施工量少，电站建设周期短，外形美观，节水节能，自动化水平高，可以做为拖车轻松移动。 新盛安系列柴油发电机组是新盛安动力科技（山东）有限公司自主研发生产的新一代发电机组，产品经专业设计，配置丰富，可靠性高，能够为您提供完备的电力解决方案。新盛安系列柴油发电机组功率范围：10-2000kW，机组使用济柴、潍柴、玉柴、康明斯（美国）、MTU（奔驰）、里卡多（英国）、帕金斯（英国）、沃尔沃（瑞典）等专业发电用发动机，机组的制造、试验执行GB/T2820标准，并能满足YD/T502、GJB5785等行业标准，可作为固定电源或应急备用电源广泛应用于通信、国防、油气田、工矿企业、宾馆、医院、学校、银行、农村城镇、渔牧林业等领域，客户可根据需求选配基本型、底座油箱型、低噪音型、超静音型、拖车电站型、汽车电站型等结构，也可来要求进行订做。 产品参数及信息机组型号XSA40GF-TC发动机型号WP4.1D66E200常用功率(kW)40备用功率(kW)44电机型号MP-40-4气缸数量4缸径*行程(mm)105*118调速方式电子额定电流(A)72启动方式电启动冷却方式闭式水冷机组尺寸(mm)2400*1000*1700重量(kg)1100励磁方式无刷 产品特写图（所有照片均为实景拍摄）
所属分类
拖车发电机组
关键词
拖车发电机组
在线咨询
新盛安移动拖车发电机组 是在发电机组的基础之上，加装静音箱或者防雨棚，并放置到移动拖车之上，具有防尘、防沙、防风、防雨、防雪以及静音等优点，静音降噪、全密闭安全运行，高度集成化，移动灵活，电站建设施工量少，电站建设周期短，外形美观，节水节能，自动化水平高，可以做为拖车轻松移动。
新盛安系列柴油发电机组 是 新盛安动力科技（山东）有限公司 自主研发生产的新一代发电机组，产品经专业设计，配置丰富，可靠性高，能够为您提供完备的电力解决方案。
新盛安系列柴油发电机组功率范围： 10-2000kW ，机组使用济柴、潍柴、玉柴、康明斯（美国）、MTU（奔驰）、里卡多（英国）、帕金斯（英国）、沃尔沃（瑞典）等专业发电用发动机，机组的制造、试验执行GB/T2820标准，并能满足YD/T502、GJB5785等行业标准，可作为固定电源或应急备用电源广泛应用于通信、国防、油气田、工矿企业、宾馆、医院、学校、银行、农村城镇、渔牧林业等领域，客户可根据需求选配基本型、底座油箱型、低噪音型、超静音型、拖车电站型、汽车电站型等结构，也可来要求进行订做。
产品参数及信息
| 机组型号 | XSA40GF-TC
| 发动机型号 | WP4.1D66E200
| 常用功率(kW) | 40
| 备用功率(kW) | 44
| 电机型号 | MP-40-4
| 气缸数量 | 4
| 缸径*行程(mm) | 105*118
| 调速方式 | 电子
| 额定电流(A) | 72
| 启动方式 | 电启动
| 冷却方式 | 闭式水冷
| 机组尺寸(mm) | 2400*1000*1700
| 重量(kg) | 1100
| 励磁方式 | 无刷
产品特写图（所有照片均为实景拍摄）
新盛安潍柴燃气发电机组
+
新盛安集装箱式燃气发电站
+
300kW甲醇发电机组
+
300kW燃气发电机组
+
燃气发电机组
+
欢迎您的留言咨询
安全验证
安全验证
提交
全国服务热线：400-086-8977
销售热线： 13906369567 咨询热线：0536-8679710
服务热线： 0536-8668208
公司邮箱： 592017625@qq.com
地址：山东省潍坊市经济开发区古亭街10888号
Copyright © 2022 新盛安动力科技（山东）有限公司 SEO标签
网站建设： 中企动力 潍坊
燃气发电机组厂家、柴油发电机组厂家主要经营销售天然气发电机组、拖车发电机组、柴油发电机组、沼气发电机组、潍柴发电机组、燃气发电机组、船用发电机组、静音发电机组等
