URL: http://www.cyfdjc.net/product001.htm
Accessed: 2026-11-13

小型柴油发电机组|小型柴油发电机|小型发电机组-郑州新郑发发电设备厂
| | |
|
| | | 首 页 | 企业介绍 | 产品介绍 | 企业资质 | 新闻动态 | 技术支持 | 联系我们
|
|
| | | 产品介绍 | |
| | 小型柴油发电机组
| | 小型柴油发电机组 ，主要是指30KW以下的小功率柴油发电机组， 小型柴油发电机组 动力一般选用常州柴油机厂、潍坊柴油机厂、兖州柴油机厂等国内著名品牌柴油发动机，配闽东正泰电机或苏州德丰凯捷利电机， 小型柴油发电机组 广泛应用于学校、医院、宾馆得行业，作为备用电源或临时电源，得大很好的应用，我厂生产的 小型柴油发电机组 质量保证，价格优惠，欢迎来我厂选购小型柴油发电机组。
|
| |
小型柴油发电机组 主要参数:
| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg
| KVA | KW
| ZF3GF | 3.75 | 3 | 12.2 | 50/3000 | S175M | 630 × 480 × 510 | 65
| ZF5GF | 5.25 | 4.2 | 18.3 | 50/3000 | S180F | 910 × 520 × 740 | 160
| ZF8GF | 10 | 8 | 14.4 | 50/1500 | S195M | 1450 × 700 × 800 | 302
| ZF10GF | 12.5 | 10 | 18 | 50/1500 | S1100M | 1450 × 700 × 800 | 306
| ZF12GF | 15 | 12 | 21.6 | 50/1500 | S1110M | 1300 × 700 × 1250 | 386
| ZF16GF | 20 | 15 | 28.8 | 50/1500 | S1500M | 1550 × 700 × 1000 | 510
| ZF20GF | 25 | 20 | 36 | 50/1500 | L28M395D | 1800 × 750 × 1100 | 780
| ZF24GF | 30 | 24 | 33.2 | 50/1500 | K4100D | 1800 × 750 × 1100 | 810
| ZF30GF | 37.5 | 30 | 54 | 50/1500 | K4100D | 2100 × 750 × 1350 | 920
| ZF40GF | 50 | 40 | 72 | 50/1500 | 4100ZD | 2180 × 780 × 1350 | 1550
| ZF50GF | 62.5 | 50 | 90 | 50/1500 | R4105ZD | 2180 × 780 × 1360 | 1350
| ZF75GF | 93.75 | 75 | 135 | 50/1500 | R6105ZD | 2800 × 960 × 1450 | 1960
| ZF90GF | 112.5 | 90 | 162 | 50/1500 | R6105ZLD | 2800 × 960 × 1450 | 1960
| ZF100GF | 125 | 100 | 180 | 50/1500 | R6105AZLD | 2800 × 960 × 1450 | 2080
| ZF120GF | 150 | 120 | 216 | 50/1500 | R6105IAZLD | 2800 × 960 × 1450 | 2080
| ZF150GF | 187.5 | 150 | 270 | 50/1500 | R6113AZLD | 2800 × 960 × 1450 | 2080
|
| | | 产品列表 | |
| | 汽油发电机组 | 超静音柴油发电机组
| 发电电焊机组 | 柴油、汽油水泵机组
| 小型柴油发电机组 | 上海柴油发电机组
| 济南柴油发电机组 | 潍坊柴油发电机组
| 康明斯柴油发电机组 | 沃尔沃柴油发电机组
| 帕金斯柴油发电机组 | 德国曼柴油发电机组
| 道依茨柴油发电机组 | 韩国大宇柴油发电机组
| 低噪音、移动式机组 | 船用柴油发电机组
| 柴油水泵机组 | 控制系统
| 高压柴油发电机组 | 燃气发电机组
| | 技术支持 | |
| · 柴油发电机组的概念及其检验方式 … 2010-7-18 · 柴油发电机使用与维修保养 … 2010-7-4 · 柴油发电机组选购的依据 … 2010-7-4 · 柴油发电机安全使用注意要点 … 2010-7-4
| | 联系我们 | |
| 电 话：0371-66583788 地 址：郑州市高新技术开发区 销售经理：陈经理 24小时手机热线：15939037181
|
| | 小型柴油发电机组 上海柴油发电机组 济南柴油发电机组 潍坊柴油发电机组 康明斯柴油发电机组 沃尔沃柴油发电机组 帕金斯柴油发电机组 发电机组
|
| 友情链接 |
|
| | 销售经理：陈经理 电 话：0371-66583788 手机：15939037181 地 址：郑州市高新技术开发区 网 址:http://www.xzffd.com E-mail:xzffdc@163.com |
