URL: http://www.cyfdjc.net/product1.htm
Accessed: 2026-11-13

上海柴油发电机组|上海发电机组|上海柴油发电机组-郑州新郑发发电设备厂
| | |
|
| | | 首 页 | 企业介绍 | 产品介绍 | 企业资质 | 新闻动态 | 技术支持 | 联系我们
|
|
| | | 产品介绍 | |
| | 上海柴油发电机组
|
| | 上海柴油发电机组 柴油机动力由上海柴油机股份有限公司生产的国产135系列柴油发动机是我国开发最早、使用最为广泛的机型， 上海柴油发电机组 技术成熟、零配件易购、功率范围大。有直立式4缸、直立式6缸、V型12缸，功率50KW-300KW。 上海柴油发电机组 产品尤以上海柴油机股份有限公司为最佳，我公司是上柴股份的OEM合作伙伴， 上海柴油发电机组 全部配套上柴股份东风牌柴油机。 上海柴油发电机组 特点： 发电机组采用国产上海135柴油机 整体式曲轴，龙门是机体，可以与老135柴油机整体互换 发电机组采用新型缩口燃烧室，达到环保指标 润滑、冷却系统优化设计、性能可靠 135柴油发电机组具有强的高原工作能力，功率下降低于3%，功率范围300kw-400kw
| |
| |
| |
上柴国产135、138柴油发电机组主要参数:
| 机组型号 | 常用功率 | 发动机型号 | 缸径*行程 (mm) | 外型尺寸 (L×W×H) | 机组重量 (kg)
| Kw | Kva | 135.138
| ZF-40GF | 40 | 50 | 4135D | 135/140 | 2200×800×1400 | 1430
| ZF-50GF | 50 | 60.2 | 4135D-1 | 135/140 | 2200×800×1400 | 1450
| ZF-64GF | 64 | 80 | 4135AD | 135/150 | 2200×800×1400 | 1600
| ZF-75GF | 75 | 100 | 4135AZD-1 | 135/150 | 2200×800×1400 | 1700
| ZF-90GF | 90 | 113 | 4135AZD | 135/150 | 2200×800×1400 | 1700
| ZF-100GF | 100 | 125 | 4135AZD-2 | 135/150 | 2200×800×1400 | 1700
| ZF-120GF | 120 | 150 | 6135JZD | 135/140 | 2750×900×1700 | 2200
| ZF-150GF | 150 | 188 | 6135ZAZD-1 | 135/150 | 2750×900×1700 | 2200
| ZF-200GF | 200 | 250 | G128ZLD | 135/150 | 2850×1000×1700 | 2400
| ZF-200GF | 200 | 250 | G128ZLD2 | 135/150 | 3300×1250×1900 | 3200
| ZF-250GF | 250 | 312.5 | G128ZLD1 | 135/150 | 3300×1450×1900 | 3400
| ZF-280GF | 280 | 350 | 12V135JZD | 135/150 | 3300×1450×1900 | 3600
| ZF-300GF | 300 | 375 | 12V135AZD | 135/150 | 3500×1600×2100 | 3800
| ZF-320GF | 320 | 400 | 12V135AZD | 135/150 | 3500×1600×2100 | 3800
| ZF-360GF | 360 | 450 | NT12V135ZDH | 135/150 | 3500×1600×2100 | 4000
| ZF-360GF | 360 | 450 | 12V135AZLD | 135/150 | 3500×1600×2100 | 4000
| ZF-400GF | 400 | 500 | NT12V135ZDHX | 135/150 | 3650×1700×2200 | 4200
| ZF-400GF | 400 | 500 | 12V135BZLD | 135/150 | 3650×1700×2200 | 4200
| ZF-450GF | 450 | 563 | TC12V138ZDW | 135/150 | 3650×1700×2200 | 4200
| ZF-450GF | 450 | 563 | 12V135BZLD2 | 135/150 | 3650×1700×2200 | 4200
| ZF-500GF | 500 | 625 | TC12V135ZLDH | 135/150 | 3700×1700×1900 | 4400
| ZF-500GF | 500 | 625 | 12V135BZLD1 | 135/150 | 3700×1700×1900 | 4400
| ZF-550GF | 560 | 700 | NT12V138ZLDW | 135/150 | 3700×1700×1900 | 4600
| ZF-600GF | 600 | 750 | T12V138ZLDW | 135/150 | 3800×1750×1900 | 4800
| ZF-650GF | 650 | 812 | TC12V138ZLDW | 135/150 | 3900×1800×1900 | 5000
|
| | | 产品列表 | |
| | 汽油发电机组 | 超静音柴油发电机组
| 发电电焊机组 | 柴油、汽油水泵机组
| 小型柴油发电机组 | 上海柴油发电机组
| 济南柴油发电机组 | 潍坊柴油发电机组
| 康明斯柴油发电机组 | 沃尔沃柴油发电机组
| 帕金斯柴油发电机组 | 德国曼柴油发电机组
| 道依茨柴油发电机组 | 韩国大宇柴油发电机组
| 低噪音、移动式机组 | 船用柴油发电机组
| 柴油水泵机组 | 控制系统
| 高压柴油发电机组 | 燃气发电机组
| | 技术支持 | |
| · 柴油发电机组的概念及其检验方式 … 2010-7-18 · 柴油发电机使用与维修保养 … 2010-7-4 · 柴油发电机组选购的依据 … 2010-7-4 · 柴油发电机安全使用注意要点 … 2010-7-4
| | 联系我们 | |
| 电 话：0371-66583788 地 址：郑州市高新技术开发区 销售经理：陈经理 24小时手机热线：15939037181
|
| | 小型柴油发电机组 上海柴油发电机组 济南柴油发电机组 潍坊柴油发电机组 康明斯柴油发电机组 沃尔沃柴油发电机组 帕金斯柴油发电机组 发电机组
|
| 友情链接 |
|
| | 销售经理：陈经理 电 话：0371-66583788 手机：15939037181 地 址：郑州市高新技术开发区 网 址:http://www.xzffd.com E-mail:xzffdc@163.com |
