URL: http://www.cyfdjc.net/product2.htm
Accessed: 2026-11-13

济南柴油发电机组|济南柴油发电机|济南发电机组|济南柴油发电机组-郑州新郑发发电设备厂
| | |
|
| | | 首 页 | 企业介绍 | 产品介绍 | 企业资质 | 新闻动态 | 技术支持 | 联系我们
|
|
| | | 产品介绍 | |
| | 济柴柴油发电机组
| | 济柴柴油发电机组 ，柴油机动力，由国家大型企业济南柴油机厂生产，该机型技术成熟，性能稳定，长期为我国石油行业提供装备， 济柴柴油发电机组 特别适应野外施工和恶劣环境下使用。功率范围400-1200kW,是国产大功率柴油机的首选产品。 济柴柴油发电机组 特点： 此柴油发电机组采用济南柴油机股份有限公司出品之柴油机 大功率柴油机行业中唯一国家质量金奖产品 结构紧凑、功率大、性能稳定可靠、抗磨耐用 发电机组技术成熟、零配件易购、历史悠久，配套适应性强
|
济柴柴油发电机组主要参数:
| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg
| KVA | KW
| ZF500GKF | 500 | 400 | 720 | 50/1500 | G6190ZL | 4300 × 1600 × 2900 | 7000
| ZF500GF | 625 | 500 | 903 | 50/1500 | Z8V190D2 | 5200 × 1750 × 2900 | 7900
| ZF640GF | 800 | 640 | 1152 | 50/1500 | 8190ZL | 5270 × 1970 × 2778 | 11000
| ZF720GF | 900 | 720 | 1296 | 50/1500 | 8190ZLC | 5340 × 1970 × 2778 | 11500
| ZF800GF | 1000 | 800 | 1444 | 50/1500 | Z12V190B | 5925 × 1970 × 2778 | 13500
| ZF1000GF | 1250 | 1000 | 1800 | 50/1500 | G12V190ZL | 5925 × 2050 ×2778 | 15500
| ZF1200GF | 1500 | 1200 | 2160 | 50/1500 | A12V190ZLD | 5925 × 2050 ×2778 | 16000
| ZF1300GF | 1625 | 1300 | 2340 | 50/1500 | A12V190PZL | 5925 × 2050 ×2778 | 16000
| ZF1500GF | 1875 | 1500 | 2700 | 50/1500 | H12V190ZL | 6800 × 2200 × 2800 | 17000
| ZF2000GF | 2500 | 2000 | 3600 | 50/1500 | H16V190ZL | 6800 × 2200 × 2800 | 17000
| ZF2400GF | 3000 | 2400 | 4320 | 50/1500 | H16V190ZLL | 6800 × 2200 × 2800 | 17000
| [返 回]
| | | 产品列表 | |
| | 汽油发电机组 | 超静音柴油发电机组
| 发电电焊机组 | 柴油、汽油水泵机组
| 小型柴油发电机组 | 上海柴油发电机组
| 济南柴油发电机组 | 潍坊柴油发电机组
| 康明斯柴油发电机组 | 沃尔沃柴油发电机组
| 帕金斯柴油发电机组 | 德国曼柴油发电机组
| 道依茨柴油发电机组 | 韩国大宇柴油发电机组
| 低噪音、移动式机组 | 船用柴油发电机组
| 柴油水泵机组 | 控制系统
| 高压柴油发电机组 | 燃气发电机组
| | 技术支持 | |
| · 柴油发电机组的概念及其检验方式 … 2010-7-18 · 柴油发电机使用与维修保养 … 2010-7-4 · 柴油发电机组选购的依据 … 2010-7-4 · 柴油发电机安全使用注意要点 … 2010-7-4
| | 联系我们 | |
| 电 话：0371-66583788 地 址：郑州市高新技术开发区 销售经理：陈经理 24小时手机热线：15939037181
|
| | 小型柴油发电机组 上海柴油发电机组 济南柴油发电机组 潍坊柴油发电机组 康明斯柴油发电机组 沃尔沃柴油发电机组 帕金斯柴油发电机组 发电机组
|
| 友情链接 |
|
| | 销售经理：陈经理 电 话：0371-66583788 手机：15939037181 地 址：郑州市高新技术开发区 网 址:http://www.xzffd.com E-mail:xzffdc@163.com |
