URL: http://www.cyfdjc.net/cpjs10.htm
Accessed: 2026-11-13

康明斯柴油发电机组|康明斯发电机组|康明斯发电机|康明斯柴油发电机-郑州新郑发发电设备厂
| | |
|
| | | 首 页 | 企业介绍 | 产品介绍 | 企业资质 | 新闻动态 | 技术支持 | 联系我们
|
|
| | | 产品介绍 | |
| | | 康明斯柴油发电机组
| | 一、 康明斯柴油发电机组 简介 重庆康明斯柴油发电机公司是当今世界设计、生产和销售柴油发动机和压缩天然气发动机的最大企业。康明斯在华投资逾一亿四千万美元，作为中国发动机行业最大的外国投资者，康明斯在中国拥有八家合资和独资制造企业，其中东风康明斯生产B、C和L系列柴油发动机，重庆康明斯生产M、N和K系列柴油发动机。产品符合ISO 3046、ISO 4001、ISO 8525、IEC 34-1、GB1105、GB/T 2820、CSH 22-2、VDE 0530 及YD/T 502-2000《通信专用柴油发电机组的技术要求》等标准。 二、 康明斯柴油发电机组 供货标准配置 发电机组 散发件 随机技术文件 *柴油发动机、散热器 *消声器 *机组使用手册 （带全部附件、三滤、电气系统 *波纹管 *机组出厂实验报告 *交流发电机 *连接弯头 *机组产品质量证明书 *钢结构底架 *蓄电池及电缆 *控制屏 *MCCB空气保护开关 *减震胶垫 *发动机原厂质量文件 *发电机原厂质量文件 以上各件成一体 三、 康明斯柴油发电机组 可选件 *自动转换柜 *自动并机柜 *日用油箱 *集装箱型发电机组 *低噪音型发电机组 *挂车电站 *自起动屏 *远程微机接口 *运行500-1000小时零配件
| |
康明斯柴油发电机组 , 康明斯 主要参数 :
特别申明：该样本所列各系列技术数据仅供参考。郑州公司保留在不另行通知用户的情况下修改技术参数的权力。
| 型号 | 额定功率 备用/额定 | 柴油机型号 | 柴油机功率 kw | 缸数 | 缸径 mm | 行程 mm | 机油容量 L | 燃油消耗量 g/kw.h | 外形尺寸 mm | 重量 kg
| ZF-20 | 24 | 4B3.9-G1 | 27/24 | 4 | 102 | 120 | 11 | 209 | 1600*720*1200 | 900
| ZF-22 | 24 | 4B3.9-G2 | 27/24 | 4 | 102 | 120 | 11 | 209 | 1700*720*1200 | 900
| ZF-30 | 36 | 4BT3.9-G1 | 40/36 | 4 | 102 | 120 | 11 | 209 | 1800*720*1200 | 920
| ZF-30 | 36 | 4BT3.9-G2 | 40/36 | 4 | 102 | 120 | 16.4 | 209 | 1800*720*1200 | 920
| ZF-50 | 50/45 | 4BTA3.9-G2 | 60 | 4 | 102 | 120 | 16.4 | 209 | 1800*720*1200 | 920
| ZF-75 | 75/70 | 6BT5.9-G2 | 90 | 6 | 102 | 120 | 16.4 | 210 | 2200*800*1300 | 1180
| ZF-90 | 90/80 | 6BT5.9-G2 | 92 | 6 | 102 | 120 | 16.4 | 210 | 2200*800*1300 | 1180
| ZF-100 | 100/90 | 6BTAA5.9-G2 | 120 | 6 | 102 | 120 | 20 | 206 | 2250*830*1350 | 1200
| ZF-120 | 120/110 | 6BTAA5.9-G2 | 133 | 6 | 102 | 120 | 20 | 206 | 2250*830*1350 | 1350
| ZF-150 | 150/135 | 6CTA8.3-G2 | 163 | 6 | 114 | 135 | 20 | 206 | 2500*860*1350 | 2200
| ZF-180 | 180/160 | 6CTAA8.3-G2 | 182 | 6 | 114 | 135 | 20 | 207 | 2600*880*1500 | 2500
| ZF-200 | 220/240 | 6LTAA8.9-G2 | 245/220 | 6 | 114 | 135 | 20 | 206 | 2600*900*1500 | 2500
| ZF-200 | 254/220 | NT855-GA | 254/231 | 6 | 140 | 152 | 37 | 206 | 3000*980*1760 | 2600
| ZF-220 | 257/220 | MTA11-G2A | 257/234 | 6 | 125 | 147 | 39 | 207 | 3000*1100*1650 | 2650
| ZF-220 | 265/220 | NTA855-G1 | 264/240 | 6 | 140 | 152 | 38.6 | 207 | 3000*980*1760 | 2600
| ZF-250 | 291/250 | NTA855-G1A | 291/261 | 6 | 140 | 152 | 38.6 | 206 | 3100*980*1760 | 2900
| ZF-300 | 321/300 | NTA855-G2 | 321/283 | 6 | 140 | 152 | 38.6 | 210 | 3100*980*1760 | 2900
| ZF-250 | 310/250 | MTAA11-G3 | 310/282 | 6 | 140 | 147 | 39 | 210 | 3200*980*1760 | 2650
| ZF-300 | 343/300 | NTA855-G2A | 343/313 | 6 | 140 | 152 | 38.6 | 210 | 3200*980*1760 | 3100
| ZF-320 | 351/320 | NTA855-G4 | 351/317 | 6 | 140 | 152 | 38.6 | 210 | 3200*980*1760 | 3100
| ZF-320 | 377/320 | NTAA855-G7 | 377/343 | 6 | 140 | 152 | 38.6 | 204 | 3300*1380*1850 | 3250
| ZF-350 | 369/350 | KTA19-G2 | 369/336 | 6 | 159 | 159 | 50 | 210 | 3300*1250*1970 | 3300
| ZF-360 | 407/360 | NTAA855-G7A | 407 | 6 | 159 | 152 | 38.6 | 204 | 3400*1250*1970 | 3250
| ZF-400 | 448/400 | KTA19-G3 | 448/403 | 6 | 159 | 159 | 50 | 203 | 3400*1250*1970 | 3500
| ZF-450 | 504/450 | KTA19-G4 | 503/448 | 6 | 159 | 159 | 50 | 203.8 | 3400*1250*1970 | 3650
| ZF-500 | 555/500 | KTAA19-G5 | 555 | 6 | 159 | 159 | 50 | 203.8 | 3750*1960*2360 | 4000
| ZF-460 | 570/460 | KTAA19-G6 | 570 | 6 | 159 | 159 | 50 | 206 | 3750*1960*2360 | 4200
| ZF-500 | 610/500 | KTAA19-G6A | 610 | 6 | 159 | 159 | 50 | 203.8 | 3400*1250*1970 | 3650
| ZF-550 | 634/550 | QSK19-G3 | 574 | 6 | 159 | 159 | 50 | 203.8 | 3500*1300*1900 | 3700
| ZF-550 | 610/550 | KTAA19-G7 | 610/570 | 6 | 159 | 159 | 50 | 206 | 3750*1960*2360 | 4500
| ZF-560 | 615/560 | KT38-G | 616/560 | 12 | 159 | 159 | 135 | 213 | 4300*1700*2360 | 8300
| ZF-600 | 731/600 | KTA38-G2 | 731/664 | 12 | 159 | 159 | 50 | 206 | 3500*1960*2360 | 4200
| ZF-750 | 789/750 | KTA38-G2B | 895/813 | 12 | 159 | 159 | 135 | 210 | 4500*1700*2450 | 8700
| ZF-800 | 895/800 | KTA38-G2A | 895/813 | 12 | 159 | 159 | 135 | 210 | 4500*1700*2450 | 8700
| ZF-900 | 970/900 | KTA38-G5 | 970/880 | 12 | 159 | 159 | 135 | 201 | 4500*1900*2450 | 9350
| ZF-950 | 1089/950 | KTA38-G9 | 1089 | 12 | 159 | 159 | 135 | 201 | 4500*1900*2450 | 9500
| ZF-1000 | 1089/1000 | KTA38-G9 | 1190 | 12 | 159 | 159 | 135 | 201 | 4500*1900*2450 | 9600
| ZF-1100 | 1227/1100 | KTA50-G3 | 1227 | 12 | 159 | 159 | 161 | 215.9 | 5000*2000*2450 | 9800
| ZF-1200 | 1429/1200 | KTA50-G8 | 1397 | 12 | 159 | 159 | 161 | 215.9 | 5600*2000*2450 | 10700
| ZF-1300 | 1429/1300 | KTA50-G8 | 1397 | 12 | 159 | 159 | 161 | 215.9 | 5600*2000*2450 | 10700
| ZF-1500 | 1790/1500 | QXK60-G3 | 1700 | 12 | 159 | 159 | 161 | 215.9 | 5500*2200*2500 | 13000
| ZF-1800 | 1915/1800 | QXK60-G4 | 1900 | 12 | 159 | 159 | 161 | 215.9 | 5800*2300*2600 | 15000
|
| | | 产品列表 | |
| | 汽油发电机组 | 超静音柴油发电机组
| 发电电焊机组 | 柴油、汽油水泵机组
| 小型柴油发电机组 | 上海柴油发电机组
| 济南柴油发电机组 | 潍坊柴油发电机组
| 康明斯柴油发电机组 | 沃尔沃柴油发电机组
| 帕金斯柴油发电机组 | 德国曼柴油发电机组
| 道依茨柴油发电机组 | 韩国大宇柴油发电机组
| 低噪音、移动式机组 | 船用柴油发电机组
| 柴油水泵机组 | 控制系统
| 高压柴油发电机组 | 燃气发电机组
| | 技术支持 | |
| · 柴油发电机组的概念及其检验方式 … 2010-7-18 · 柴油发电机使用与维修保养 … 2010-7-4 · 柴油发电机组选购的依据 … 2010-7-4 · 柴油发电机安全使用注意要点 … 2010-7-4
| | 联系我们 | |
| 电 话：0371-66583788 地 址：郑州市高新技术开发区 销售经理：陈经理 24小时手机热线：15939037181
|
| | 小型柴油发电机组 上海柴油发电机组 济南柴油发电机组 潍坊柴油发电机组 康明斯柴油发电机组 沃尔沃柴油发电机组 帕金斯柴油发电机组 发电机组
|
| 友情链接 |
|
| | 销售经理：陈经理 电 话：0371-66583788 手机：15939037181 地 址：郑州市高新技术开发区 网 址:http://www.xzffd.com E-mail:xzffdc@163.com |
