URL: http://www.cyfdjc.net/product5.htm
Accessed: 2026-11-13

帕金斯柴油发电机组|帕金斯柴油发电机|帕金斯发电机组-郑州新郑发发电设备厂
| | |
|
| | | 首 页 | 企业介绍 | 产品介绍 | 企业资质 | 新闻动态 | 技术支持 | 联系我们
|
|
| | | 产品介绍 | |
| | 帕金斯柴油发电组系列
| | 帕金斯柴油发电组 是河南郑州新郑发发电设备厂特别产品，英国帕金斯（又称劳斯莱斯）发动机有限公司是世界最大的发动机制造商之一，创立于1932年，年产量近40万台发动机。1998年，帕金斯公司被美车克莱斯勒公司控股，成为卡特集团一成员。帕金斯公司较晚进入中国发电机市场，但自1995年开始在郑州发电机组有限公司的大力推广下以非常快的速度为广大客户所接受，并迅速占领一部分市场份额，在发电机组市场取得了令人瞩目的成就。 |
帕金斯柴油发电机组 主要参数:
| 机组型号 Gensets Model | 输出功率 Output Power | 柴油机型号 Engine Model | 机组外形尺寸 Gensets Overall Dimensions | 重量 Weight
| 凯通牌 Defeng Trademark | 千瓦/千伏安 kW/kVA | 长*宽*高mm L * W * H mm | 千克 Kg
| ZF19GF | 19/24 | 3.1524 | 1500*1000*1150 | 656
| ZF24GF | 24/30 | 3.1524 | 1500*1000*1150 | 656
| ZF35GF | 35/44 | 4.236 | 2070*1000*1240 | 840
| ZF40GF | 40/50 | 1004G | 2070*1000*1280 | 895
| ZF52GF | 52/65 | T4.236 | 2070*1000*1280 | 944
| ZF62GF | 62/78 | 1004TG | 2070*1000*1280 | 964
| ZF80GF | 80/100 | 1006TG1A | 2500*1000*1420 | 1244
| ZF88GF | 88/110 | 1006TG2A | 2500*1000*1420 | 1246
| ZF120GF | 120/150 | 1006TGA | 2500*1000*1500 | 1458
| ZF140GF | 140/175 | 1306.9TG2 | 2950*1300*1665 | 1912
| ZF176GF | 176/220 | 1306.9TAG | 2950*1300*1665 | 2009
| ZF200GF | 200/250 | 1306.9TAG1 | 2950*1300*1665 | 2193
| ZF220GF | 220/275 | 1306.9TAG3 | 2950*1300*1760 | 2393
| ZF264GF | 264/330 | 2006TWG2 | 2950*1300*1850 | 2896
| ZF304GF | 304/380 | 2006TAG2 | 2950*1300*2010 | 3120
| ZF340GF | 340/425 | 2006TTAG | 3300*1406*1860 | 3944
| ZF400GF | 400/500 | 3008TAG3A | 3300*1406*1860 | 4120
| ZF440GF | 440/550 | 3008TAG4 | 3500*1406*2000 | 4233
| ZF484GF | 484/605 | 3012TG | 3500*1406*2000 | 4500
| ZF500GF | 500/625 | 3012TWG2 | 3500*1406*2000 | 4500
| ZF572GF | 572/715 | 3012TAG2B | 3680*1406*2000 | 4233
| ZF600GF | 600/750 | 3012TAG2A | 3680*1406*2000 | 4233
| ZF704GF | 704/880 | 3012TAG3A | 3680*1406*2000 | 5540
| ZF749GF | 749/930 | 4008TAG | 4860*1880*2417 | 7625
| ZF800GF | 800/1000 | 4008TAG1 | 4860*1880*2417 | 7625
| ZF880GF | 880/1100 | 4008TAG2 | 4860*1880*2417 | 7625
| ZF1100GF | 1100/1375 | 4012TWG2 | 5374*1760*2462 | 10650
| ZF1120GF | 1120/1400 | 4012TAG | 5374*1760*2462 | 10650
| ZF1200GF | 1200/1500 | 4012TAG1 | 5250*2220*2895 | 10650
| ZF1320GF | 1320/1650 | 4012TAG2 | 5250*2220*2895 | 10650
| ZF1500GF | 1500/1875 | 4016TWG2 | 5760*2524*3100 | 12600
| ZF1540GF | 1540/1925 | 4016TAG | 5760*2524*3100 | 12600
| ZF1600GF | 1600/2000 | 4016TAG1 | 5760*2524*3151 | 12600
| ZF1760GF | 1760/2200 | 4016TAG2 | 5760*2524*3151 | 12600
|
| | | 产品列表 | |
| | 汽油发电机组 | 超静音柴油发电机组
| 发电电焊机组 | 柴油、汽油水泵机组
| 小型柴油发电机组 | 上海柴油发电机组
| 济南柴油发电机组 | 潍坊柴油发电机组
| 康明斯柴油发电机组 | 沃尔沃柴油发电机组
| 帕金斯柴油发电机组 | 德国曼柴油发电机组
| 道依茨柴油发电机组 | 韩国大宇柴油发电机组
| 低噪音、移动式机组 | 船用柴油发电机组
| 柴油水泵机组 | 控制系统
| 高压柴油发电机组 | 燃气发电机组
| | 技术支持 | |
| · 柴油发电机组的概念及其检验方式 … 2010-7-18 · 柴油发电机使用与维修保养 … 2010-7-4 · 柴油发电机组选购的依据 … 2010-7-4 · 柴油发电机安全使用注意要点 … 2010-7-4
| | 联系我们 | |
| 电 话：0371-66583788 地 址：郑州市高新技术开发区 销售经理：陈经理 24小时手机热线：15939037181
|
| | 小型柴油发电机组 上海柴油发电机组 济南柴油发电机组 潍坊柴油发电机组 康明斯柴油发电机组 沃尔沃柴油发电机组 帕金斯柴油发电机组 发电机组
|
| 友情链接 |
|
| | 销售经理：陈经理 电 话：0371-66583788 手机：15939037181 地 址：郑州市高新技术开发区 网 址:http://www.xzffd.com E-mail:xzffdc@163.com |
