URL: http://www.cyfdjc.net/product6.htm
Accessed: 2026-11-13

德国曼发电机组|德国曼柴油发电机组-郑州新郑发发电设备厂
| | |
|
| | | 首 页 | 企业介绍 | 产品介绍 | 企业资质 | 新闻动态 | 技术支持 | 联系我们
|
|
| | | 产品介绍 | |
| | 德国曼MAN柴油发电机组系列
| | MAN船用发动机、汽车发动机等誉满全球，世界上的第一台柴油发动机于1897年就诞生在德国MAN公司。MAN船用发动机销售量排名世界第一，德国MAN发电用发动机也同样出类拔萃。 |
德国曼MAN柴油发电机组 主要参数 :
| 机组型号 | 输出功率 | 额定 电流A | 频率/转速 Hz/RPM | 柴油机型号 | 机组外型尺寸(L × B × H)mm | 机组重量Kg
| KVA | KW
| ZF280GF | 350 | 280 | 505 | 50/1500 | D2866LE201 | 3100 × 1200 × 1850 | 2700
| ZF300GF | 375 | 300 | 541 | 50/1500 | D2866LE203 | 3100 × 1200 × 1850 | 2700
| ZF350GF | 438 | 350 | 631 | 50/1500 | D2876LE201 | 3420 × 1135 × 1954 | 2950
| ZF400GF | 500 | 400 | 722 | 50/1500 | D2876LE203 | 3420 × 1135 × 1954 | 2980
| ZF450GF | 563 | 450 | 812 | 50/1500 | D2840LE201 | 3270 × 1610 × 1995 | 3600
| ZF500GF | 625 | 500 | 902 | 50/1500 | D2840LE203 | 3270 × 1610 × 1995 | 3600
| ZF530GF | 663 | 530 | 956 | 50/1500 | D2842LE201 | 3270 × 1610 × 1995 | 4050
| ZF600GF | 750 | 600 | 1082 | 50/1500 | D2842LE203 | 3270 × 1610 × 1995 | 4250
|
| | | 产品列表 | |
| | 汽油发电机组 | 超静音柴油发电机组
| 发电电焊机组 | 柴油、汽油水泵机组
| 小型柴油发电机组 | 上海柴油发电机组
| 济南柴油发电机组 | 潍坊柴油发电机组
| 康明斯柴油发电机组 | 沃尔沃柴油发电机组
| 帕金斯柴油发电机组 | 德国曼柴油发电机组
| 道依茨柴油发电机组 | 韩国大宇柴油发电机组
| 低噪音、移动式机组 | 船用柴油发电机组
| 柴油水泵机组 | 控制系统
| 高压柴油发电机组 | 燃气发电机组
| | 技术支持 | |
| · 柴油发电机组的概念及其检验方式 … 2010-7-18 · 柴油发电机使用与维修保养 … 2010-7-4 · 柴油发电机组选购的依据 … 2010-7-4 · 柴油发电机安全使用注意要点 … 2010-7-4
| | 联系我们 | |
| 电 话：0371-66583788 地 址：郑州市高新技术开发区 销售经理：陈经理 24小时手机热线：15939037181
|
| | 小型柴油发电机组 上海柴油发电机组 济南柴油发电机组 潍坊柴油发电机组 康明斯柴油发电机组 沃尔沃柴油发电机组 帕金斯柴油发电机组 发电机组
|
| 友情链接 |
|
| | 销售经理：陈经理 电 话：0371-66583788 手机：15939037181 地 址：郑州市高新技术开发区 网 址:http://www.xzffd.com E-mail:xzffdc@163.com |
